,F (kg/s),Efficency (%),Pressure Ratio,Power (MW),T in (K),T out (K),P in (kPa),P out (kPa),h in (kJ/kg),h out (kJ/kg),x in (%),x out (%)
inlet_stage[1],110.20858187552349,0.9595987095268814,0.7854522474527462,-8.627143719873999,787.0749948420892,747.219923222594,6232.456558001244,4895.297010633685,3453.598062027287,3375.317917477219,100.0,100.0
hp_stages[1],110.20858187552349,0.92040300131563,0.9358633643277562,-2.2010107656796345,747.219923222594,736.94096735373,4895.297010633685,4581.329129755248,3375.317917477219,3355.346598291154,100.0,100.0
hp_stages[2],110.20858187552349,0.92040300131563,0.9358633643277562,-2.1718878036572145,736.94096735373,726.7837970490496,4581.329129755248,4287.498092465497,3355.346598291154,3335.639532228819,100.0,100.0
hp_stages[3],110.20858187552349,0.92040300131563,0.9358633643277562,-2.1430844670877547,726.7837970490496,716.747458954944,4287.498092465497,4012.512389363598,3335.639532228819,3316.193819103608,100.0,100.0
hp_stages[4],110.20858187552349,0.92040300131563,0.9358633643277562,-2.114596920687364,716.747458954944,706.8310085936099,4012.512389363598,3755.16334411662,3316.193819103608,3297.0065935291454,100.0,100.0
hp_stages[5],110.20858187552349,0.92040300131563,0.9358633643277562,-2.0864216023309408,706.8310085936099,697.0335103444618,3755.16334411662,3514.319800825247,3297.0065935291454,3278.07502244072,100.0,100.0
hp_stages[6],110.20858187552349,0.92040300131563,0.9358633643277562,-2.0585551954489505,697.0335103444618,687.3540374392707,3514.319800825247,3288.923152123966,3278.07502244072,3259.3963028671938,100.0,100.0
hp_stages[7],110.20858187552349,0.92040300131563,0.9358633643277562,-2.030994604064851,687.3540374392707,677.7916719791276,3288.923152123966,3077.9826861621827,3259.3963028671938,3240.9676599293985,100.0,100.0
hp_stages[8],110.20858187552349,0.92040300131563,0.9358633643277562,-2.003736930249977,677.7916719791276,668.3455049792726,3077.9826861621827,2880.571232014325,3240.9676599293985,3222.7863450431114,100.0,100.0
hp_stages[9],110.20858187552349,0.92040300131563,0.9358633643277562,-1.9767794537922632,668.3455049792726,659.014636446003,2880.571232014325,2695.8210843786756,3222.7863450431114,3204.849634306511,100.0,100.0
hp_stages[10],110.20858187552349,0.92040300131563,0.9358633643277562,-1.9501196138849772,659.014636446003,649.7981754881573,2695.8210843786756,2522.920189652327,3204.849634306511,3187.154827053772,100.0,100.0
hp_stages[11],110.20858187552349,0.92040300131563,0.9358633643277562,-1.9237549926644146,649.7981754881573,640.6952404641765,2522.920189652327,2361.1085766184474,3187.154827053772,3169.6992445580536,100.0,100.0
hp_stages[12],110.20858187552349,0.92040300131563,0.9358633643277562,-1.8976833004315106,640.6952404641765,631.7049591643738,2361.1085766184474,2209.67501605726,3169.6992445580536,3152.48022886856,100.0,100.0
hp_stages[13],110.20858187552349,0.92040300131563,0.9358633643277562,-1.871902362411276,631.7049591643738,622.8264690268804,2209.67501605726,2067.953894598336,3152.48022886856,3135.4951417677603,100.0,100.0
hp_stages[14],110.20858187552349,0.92040300131563,0.9358633643277562,-1.846410106905018,622.8264690268804,614.0589173847128,2067.953894598336,1935.3222890734846,3135.4951417677603,3118.7413638361077,100.0,100.0
ip_stages[1],100.62661024593338,0.9212760401710883,0.850238776999118,-5.471917071492788,811.3969183717808,785.4862537946893,1817.885975073151,1545.6371481700448,3554.6013948333557,3500.2229649317683,100.0,100.0
ip_stages[2],100.62661024593338,0.9212760401710883,0.850238776999118,-5.298459347695101,785.4862537946893,760.2237686437243,1545.6371481700448,1314.1606385445034,3500.2229649317683,3447.568310911867,100.0,100.0
ip_stages[3],100.62661024593338,0.9082775522255189,0.8541034666738103,-4.917957208936287,760.2237686437243,736.6058293397256,1314.1606385445034,1122.4291571471285,3447.568310911867,3398.6949840958614,100.0,100.0
ip_stages[4],100.62661024593338,0.9212760401710883,0.850238776999118,-4.971108922050068,736.6058293397256,712.5939602188153,1122.4291571471285,954.3327938409253,3398.6949840958614,3349.293449949967,100.0,100.0
ip_stages[5],100.62661024593338,0.9212760401710883,0.850238776999118,-4.810107358735696,712.5939602188153,689.210026236514,954.3327938409253,811.4107474854596,3349.293449949967,3301.491905736367,100.0,100.0
ip_stages[6],100.62661024593338,0.9212760401710883,0.850238776999118,-4.653223607861598,689.210026236514,666.4468303763128,811.4107474854596,689.8928815859773,3301.491905736367,3255.2494297502535,100.0,100.0
ip_stages[7],97.62284061845604,0.9103124837519211,0.8666993589746904,-3.812389783299689,666.4468303763128,647.1046617534224,689.8928815859773,597.9297182317684,3255.2494297502535,3216.1971981295837,100.0,100.0
ip_stages[8],97.62284061845604,0.9103124837519211,0.8666993589746904,-3.7024336414584074,647.1046617534224,628.2238634308031,597.9297182317684,518.2253035033909,3216.1971981295837,3178.2713027345826,100.0,100.0
ip_stages[9],97.62284061845604,0.9103124837519211,0.8666993589746904,-3.5950355103333824,628.2238634308031,609.7991250831054,518.2253035033909,449.1455383508533,3178.2713027345826,3141.4455405711565,100.0,100.0
lp_stages[1],90.7091448537419,0.8074011620150117,0.6539549717124042,-8.270534582045721,609.7991250831054,563.5917667953096,449.1455383508533,293.72095782698483,3141.4455405711565,3050.269126160228,100.0,100.0
lp_stages[2],90.7091448537419,0.8074011620150117,0.6539549717124042,-7.64634820151018,563.5917667953096,520.4111567734246,293.72095782698483,192.08028066708613,3050.269126160228,2965.9738964583157,100.0,100.0
lp_stages[3],85.40980442379924,0.853115473327583,0.5942601092705102,-8.514321585702797,520.4111567734246,468.85614838873715,192.08028066708613,114.14564857793289,2965.9738964583157,2866.286025222185,100.0,100.0
lp_stages[4],85.40980442379924,0.853115473327583,0.5942601092705102,-7.669489257010812,468.85614838873715,421.90195015211606,114.14564857793289,67.83220559667565,2866.286025222185,2776.4896686006996,100.0,100.0
lp_stages[5],83.08222803569129,0.8610640202970283,0.5574350402615467,-7.549646817344367,421.90195015211606,373.9894125508536,67.83220559667565,37.8120482578124,2776.4896686006996,2685.6200928100607,100.0,100.0
outlet_stage,78.12820705843808,0.717981851288275,0.10348433020789154,-18.429033907165948,373.9894125508536,301.7310534307492,37.8120482578124,3.912954487748188,2685.6200928100607,2449.7381418345135,100.0,95.75678027289382
