,F (kg/s),Efficency (%),Pressure Ratio,Power (MW),T in (K),T out (K),P in (kPa),P out (kPa),h in (kJ/kg),h out (kJ/kg),x in (%),x out (%)
inlet_stage[1],91.8469878468762,0.9617336966134986,0.7881553380711247,-7.020505035526427,773.4899043068389,734.8019405001171,5175.222059157391,4078.878891628336,3433.441385687117,3357.0044202503104,100.0,100.0
hp_stages[1],91.8469878468762,0.92040300131563,0.9358633643277562,-1.8131892633916304,734.8019405001171,724.7026178291799,4078.878891628336,3817.2733222047636,3357.0044202503104,3337.263007865459,100.0,100.0
hp_stages[2],91.8469878468762,0.92040300131563,0.9358633643277562,-1.7891238948513766,724.7026178291799,714.7220661809773,3817.2733222047636,3572.4462538771413,3337.263007865459,3317.7836113518347,100.0,100.0
hp_stages[3],91.8469878468762,0.92040300131563,0.9358633643277562,-1.7653200888171714,714.7220661809773,704.8593909482543,3572.4462538771413,3343.321570033551,3317.7836113518347,3298.563382902315,100.0,100.0
hp_stages[4],91.8469878468762,0.92040300131563,0.9358633643277562,-1.7417751981432879,704.8593909482543,695.1137054690222,3343.321570033551,3128.8921725611544,3298.563382902315,3279.5995035310384,100.0,100.0
hp_stages[5],91.8469878468762,0.92040300131563,0.9358633643277562,-1.7184867453389054,695.1137054690222,685.4841308883446,3128.8921725611544,2928.2155552318645,3279.5995035310384,3260.8891812262514,100.0,100.0
hp_stages[6],91.8469878468762,0.92040300131563,0.9358633643277562,-1.6954524049697786,685.4841308883446,675.9697960617873,2928.2155552318645,2740.409660996161,3260.8891812262514,3242.4296492947697,100.0,100.0
hp_stages[7],91.8469878468762,0.92040300131563,0.9358633643277562,-1.6726699877751163,675.9697960617873,666.5698375042216,2740.409660996161,2564.649004976153,3242.4296492947697,3224.218164879367,100.0,100.0
hp_stages[8],91.8469878468762,0.92040300131563,0.9358633643277562,-1.6501374263540094,666.5698375042216,657.2833993860979,2564.649004976153,2400.1610461168148,3224.218164879367,3206.2520076319997,100.0,100.0
hp_stages[9],91.8469878468762,0.92040300131563,0.9358633643277562,-1.6278527622935655,657.2833993860979,648.1096335778957,2400.1610461168148,2246.222791547309,3206.2520076319997,3188.5284785271856,100.0,100.0
hp_stages[10],91.8469878468762,0.92040300131563,0.9358633643277562,-1.6058141346153738,648.1096335778957,639.0476997421604,2246.222791547309,2102.1576187271485,3188.5284785271856,3171.044898801169,100.0,100.0
hp_stages[11],91.8469878468762,0.92040300131563,0.9358633643277562,-1.5840197694234286,639.0476997421604,630.0967654714115,2102.1576187271485,1967.3323014092132,3171.044898801169,3153.7986090037916,100.0,100.0
hp_stages[12],91.8469878468762,0.92040300131563,0.9358633643277562,-1.5624679706556648,630.0967654714115,621.2560064691938,1967.3323014092132,1841.1542263474935,3153.7986090037916,3136.7869681510665,100.0,100.0
hp_stages[13],91.8469878468762,0.92040300131563,0.9358633643277562,-1.5411571118298508,621.2560064691938,612.5246067707112,1841.1542263474935,1723.0687885158322,3136.7869681510665,3120.007352967614,100.0,100.0
hp_stages[14],91.8469878468762,0.92040300131563,0.9358633643277562,-1.5200856287486695,612.5246067707112,603.9017589985036,1723.0687885158322,1612.5569533885778,3120.007352967614,3103.457157208523,100.0,100.0
ip_stages[1],84.32940283639469,0.9212760401710883,0.850238776999118,-4.469922232038351,790.2949534074121,764.9255972503674,1511.6550857043617,1285.2677713137734,3511.12288781512,3458.117386985115,100.0,100.0
ip_stages[2],84.32940283639469,0.9212760401710883,0.850238776999118,-4.327375949107232,764.9255972503674,740.1971412110555,1285.2677713137734,1092.7844979982049,3458.117386985115,3406.8022370663775,100.0,100.0
ip_stages[3],84.32940283639469,0.9082775522255189,0.8541034666738103,-4.015832468071563,740.1971412110555,717.0855915000564,1092.7844979982049,933.3510280676662,3406.8022370663775,3359.1814508044076,100.0,100.0
ip_stages[4],84.32940283639469,0.9212760401710883,0.850238776999118,-4.058459772738222,717.0855915000564,693.5935186111169,933.3510280676662,793.571236615122,3359.1814508044076,3311.0551788727544,100.0,100.0
ip_stages[5],84.32940283639469,0.9212760401710883,0.850238776999118,-3.926254007913514,693.5935186111169,670.7221222891466,793.571236615122,674.7250376813189,3311.0551788727544,3264.496637298225,100.0,100.0
ip_stages[6],84.32940283639469,0.9212760401710883,0.850238776999118,-3.797468952528144,670.7221222891466,648.4641253095929,674.7250376813189,573.6773908488483,3264.496637298225,3219.4652624182736,100.0,100.0
ip_stages[7],81.77083310614442,0.9103124837519211,0.8666993589746904,-3.109148632293631,648.4641253095929,629.5569078836076,573.6773908488483,497.2058269069698,3219.4652624182736,3181.442552924073,100.0,100.0
ip_stages[8],81.77083310614442,0.9103124837519211,0.8666993589746904,-3.018985477605202,629.5569078836076,611.1052472557309,497.2058269069698,430.9279714587516,3181.442552924073,3144.5224756431394,100.0,100.0
ip_stages[9],81.77083310614442,0.9103124837519211,0.8666993589746904,-2.930945480431005,611.1052472557309,593.1037777628085,430.9279714587516,373.4849966275637,3144.5224756431394,3108.679065846563,100.0,100.0
lp_stages[1],76.21433125140013,0.8074011620150117,0.6539549717124042,-6.761453096088414,593.1037777628085,547.993199459961,373.4849966275637,244.24237040458578,3108.679065846563,3019.962770826075,100.0,100.0
lp_stages[2],76.21433125140013,0.8074011620150117,0.6539549717124042,-6.24877020551025,547.993199459961,505.86187919398895,244.24237040458578,159.72351242890144,3019.962770826075,2937.973332581211,100.0,100.0
lp_stages[3],71.90994188245365,0.853115473327583,0.5942601092705102,-6.969721920194444,505.86187919398895,455.5918890623831,159.72351242890144,94.91731194906866,2937.973332581211,2841.050407353607,100.0,100.0
lp_stages[4],71.90994188245365,0.853115473327583,0.5942601092705102,-6.275722560334442,455.5918890623831,409.8516494798914,94.91731194906866,56.40557217051664,2841.050407353607,2753.7784336035384,100.0,100.0
lp_stages[5],70.01480649872745,0.8610640202970283,0.5574350402615467,-6.181347394638345,409.8516494798914,363.2305278458164,56.40557217051664,31.44244239384752,2753.7784336035384,2665.492145263219,100.0,100.0
outlet_stage,65.91022095772745,0.7154326853865502,0.10522255069393259,-15.122102015711425,363.2305278458164,298.87020509477867,31.44244239384752,3.3084539887276767,2665.492145263219,2436.0572898496675,100.0,95.41992622262595
