,F (kg/s),Efficency (%),Pressure Ratio,Power (MW),T in (K),T out (K),P in (kPa),P out (kPa),h in (kJ/kg),h out (kJ/kg),x in (%),x out (%)
inlet_stage[1],152.96958502389697,0.9533626146093174,0.7724090239186466,-12.783165186990797,802.8945649227146,759.5196241585992,8546.931192922244,6601.726780224904,3466.7476187427064,3383.1809071967878,100.0,100.0
hp_stages[1],152.96958502389697,0.92040300131563,0.9358633643277562,-3.0659260464841145,759.5196241585992,749.0062689499073,6601.726780224904,6178.314234913925,3383.1809071967878,3363.138190561287,100.0,100.0
hp_stages[2],152.96958502389697,0.92040300131563,0.9358633643277562,-3.025457781723244,749.0062689499073,738.620676959881,6178.314234913925,5782.057945760612,3363.138190561287,3343.3600249785636,100.0,100.0
hp_stages[3],152.96958502389697,0.92040300131563,0.9358633643277562,-2.9854489638375292,738.620676959881,728.3617800204125,5782.057945760612,5411.21620185756,3343.3600249785636,3323.843406930792,100.0,100.0
hp_stages[4],152.96958502389697,0.92040300131563,0.9358633643277562,-2.945892056145881,728.3617800204125,718.2285181392683,5411.21620185756,5064.158999775279,3323.843406930792,3304.585382169296,100.0,100.0
hp_stages[5],152.96958502389697,0.92040300131563,0.9358633643277562,-2.9067801334980565,718.2285181392683,708.2198401536391,5064.158999775279,4739.360879020377,3304.585382169296,3285.58304171682,100.0,100.0
hp_stages[6],152.96958502389697,0.92040300131563,0.9358633643277562,-2.8681068221091555,708.2198401536391,698.3347043037735,4739.360879020377,4435.3942170033615,3285.58304171682,3266.8335182631145,100.0,100.0
hp_stages[7],152.96958502389697,0.92040300131563,0.9358633643277562,-2.8298662451270395,698.3347043037735,688.5720787457901,4435.3942170033615,4150.92295404464,3266.8335182631145,3248.3339829163665,100.0,100.0
hp_stages[8],152.96958502389697,0.92040300131563,0.9358633643277562,-2.792052973423136,688.5720787457901,678.9309420196031,4150.92295404464,3884.6967208375254,3248.3339829163665,3230.081642276317,100.0,100.0
hp_stages[9],152.96958502389697,0.92040300131563,0.9358633643277562,-2.7546619811460924,678.9309420196031,669.4102834849722,3884.6967208375254,3635.545342556008,3230.081642276317,3212.0737357979424,100.0,100.0
hp_stages[10],152.96958502389697,0.92040300131563,0.9358633643277562,-2.7176886056029743,669.4102834849722,660.0091037360379,3635.545342556008,3402.3736954505707,3212.0737357979424,3194.307533417395,100.0,100.0
hp_stages[11],152.96958502389697,0.92040300131563,0.9358633643277562,-2.6811285110948067,660.0091037360379,650.7264150022455,3402.3736954505707,3184.1568933246313,3194.307533417395,3176.7803334143614,100.0,100.0
hp_stages[12],152.96958502389697,0.92040300131563,0.9358633643277562,-2.644977656332056,650.7264150022455,641.561241541462,3184.1568933246313,2979.935782734206,3176.7803334143614,3159.4894604874407,100.0,100.0
hp_stages[13],152.96958502389697,0.92040300131563,0.9358633643277562,-2.6092322651155837,641.561241541462,632.5126200291187,2979.935782734206,2788.812727110299,3159.4894604874407,3142.4322640211753,100.0,100.0
hp_stages[14],152.96958502389697,0.92040300131563,0.9358633643277562,-2.5738888000089784,632.5126200291187,623.5795999455779,2788.812727110299,2609.947661273509,3142.4322640211753,3125.6061165252086,100.0,100.0
ip_stages[1],138.19636495590876,0.9212760401710883,0.850238776999118,-7.540947245809256,817.1815419304239,791.0340474450763,2455.6102286425635,2087.855037587577,3561.4090615009213,3506.842161364183,100.0,100.0
ip_stages[2],138.19636495590876,0.9212760401710883,0.850238776999118,-7.302251137363126,791.0340474450763,765.5481671619841,2087.855037587577,1775.175313709909,3506.842161364183,3454.0024854458416,100.0,100.0
ip_stages[3],138.19636495590876,0.9082775522255189,0.8541034666738103,-6.778211541362682,765.5481671619841,741.7231797224268,1775.175313709909,1516.1833893934017,3454.0024854458416,3404.954802147332,100.0,100.0
ip_stages[4],138.19636495590876,0.9212760401710883,0.850238776999118,-6.851868151873945,741.7231797224268,717.511704441229,1516.1833893934017,1289.1179107042235,3404.954802147332,3355.3741336973335,100.0,100.0
ip_stages[5],138.19636495590876,0.9212760401710883,0.850238776999118,-6.630369189071446,717.511704441229,693.9389234152203,1289.1179107042235,1096.0580358048173,3355.3741336973335,3307.3962495381743,100.0,100.0
ip_stages[6],138.19636495590876,0.9212760401710883,0.850238776999118,-6.414536500307632,693.9389234152203,670.9969269072102,1096.0580358048173,931.9110438827432,3307.3962495381743,3260.980148055664,100.0,100.0
ip_stages[7],134.22126565985513,0.9103124837519211,0.8666993589746904,-5.261653960328504,670.9969269072102,651.5038877121212,931.9110438827432,807.686704354608,3260.980148055664,3221.778804405227,100.0,100.0
ip_stages[8],134.22126565985513,0.9103124837519211,0.8666993589746904,-5.110206866781172,651.5038877121212,632.4792629042234,807.686704354608,700.021548916519,3221.778804405227,3183.7057997911043,100.0,100.0
ip_stages[9],134.22126565985513,0.9103124837519211,0.8666993589746904,-4.962275342942333,632.4792629042234,613.9173799848021,700.021548916519,606.7082277144169,3183.7057997911043,3146.734941868204,100.0,100.0
lp_stages[1],123.69017408914388,0.8074011620150117,0.6539549717124042,-11.323451101854092,613.9173799848021,567.316250838208,606.7082277144169,396.75986189266445,3146.734941868204,3055.188049115888,100.0,100.0
lp_stages[2],123.69017408914388,0.8074011620150117,0.6539549717124042,-10.470651961523876,567.316250838208,523.7967491929242,396.75986189266445,259.4630842606348,3055.188049115888,2970.5357957042497,100.0,100.0
lp_stages[3],115.87902858749752,0.853115473327583,0.5942601092705102,-11.602778743960513,523.7967491929242,471.89727315568484,259.4630842606348,154.1885608043884,2970.5357957042497,2870.4074214385005,100.0,100.0
lp_stages[4],115.87902858749752,0.853115473327583,0.5942601092705102,-10.453590431836922,471.89727315568484,424.65786405203016,154.1885608043884,91.62811099187856,2870.4074214385005,2780.196185123694,100.0,100.0
lp_stages[5],112.44305255577166,0.8610640202970283,0.5574350402615467,-10.267157964940155,424.65786405203016,376.494335674075,91.62811099187856,51.076719739847285,2780.196185123694,2688.886337769206,100.0,100.0
outlet_stage,105.29016160876293,0.6867757256486601,0.09336713333765449,-24.99774252716063,376.494335674075,305.1846186242649,51.076719739847285,4.768886902400336,2688.886337769206,2451.4686897647575,100.0,95.55686781639459
