,F (kg/s),Efficency (%),Pressure Ratio,Power (MW),T in (K),T out (K),P in (kPa),P out (kPa),h in (kJ/kg),h out (kJ/kg),x in (%),x out (%)
inlet_stage[1],136.63148016615494,0.9552015188931988,0.7757235475368707,-11.206689996785265,795.7244044367645,753.4213402006703,7642.790961051501,5928.6929173896,3458.9468884195967,3376.9256003302253,100.0,100.0
hp_stages[1],136.63148016615494,0.92040300131563,0.9358633643277562,-2.7286825664543457,753.4213402006703,743.0109247249103,5928.6929173896,5548.44649973437,3376.9256003302253,3356.95448852542,100.0,100.0
hp_stages[2],136.63148016615494,0.92040300131563,0.9358633643277562,-2.6926279832727253,743.0109247249103,732.7260719246204,5548.44649973437,5192.587808033969,3356.95448852542,3337.247258683525,100.0,100.0
hp_stages[3],136.63148016615494,0.92040300131563,0.9358633643277562,-2.6569771935346935,732.7260719246204,722.5657501829767,5192.587808033969,4859.5526955939595,3337.247258683525,3317.8009554574783,100.0,100.0
hp_stages[4],136.63148016615494,0.92040300131563,0.9358633643277562,-2.621724296212601,722.5657501829767,712.5289368672811,4859.5526955939595,4547.877334826579,3317.8009554574783,3298.6126666895875,100.0,100.0
hp_stages[5],136.63148016615494,0.92040300131563,0.9358633643277562,-2.5868638502101824,712.5289368672811,702.614618693828,4547.877334826579,4256.191783120751,3298.6126666895875,3279.679520045311,100.0,100.0
hp_stages[6],136.63148016615494,0.92040300131563,0.9358633643277562,-2.5523908287971104,702.614618693828,692.8217920529945,4256.191783120751,3983.2139613755385,3279.679520045311,3260.998679980539,100.0,100.0
hp_stages[7],136.63148016615494,0.92040300131563,0.9358633643277562,-2.518300578391657,692.8217920529945,683.1494633089217,3983.2139613755385,3727.7440187302,3260.998679980539,3242.567345010522,100.0,100.0
hp_stages[8],136.63148016615494,0.92040300131563,0.9358633643277562,-2.4845887813129974,683.1494633089217,673.5966490854422,3727.7440187302,3488.659058721515,3242.567345010522,3224.3827452514356,100.0,100.0
hp_stages[9],136.63148016615494,0.92040300131563,0.9358633643277562,-2.4512514221521324,673.5966490854422,664.1623765474209,3488.659058721515,3264.9082036876193,3224.3827452514356,3206.4421402080648,100.0,100.0
hp_stages[10],136.63148016615494,0.92040300131563,0.9358633643277562,-2.418284757445344,664.1623765474209,654.8456836843893,3264.9082036876193,3055.5079757243866,3206.4421402080648,3188.7428167834455,100.0,100.0
hp_stages[11],136.63148016615494,0.92040300131563,0.9358633643277562,-2.385685288348221,654.8456836843893,645.6456196013553,3055.5079757243866,2859.5379738917163,3188.7428167834455,3171.282087488504,100.0,100.0
hp_stages[12],136.63148016615494,0.92040300131563,0.9358633643277562,-2.353449736051306,645.6456196013553,636.5612448198052,2859.5379738917163,2676.1368286692773,3171.282087488504,3154.0572888316406,100.0,100.0
hp_stages[13],136.63148016615494,0.92040300131563,0.9358633643277562,-2.321575019679948,636.5612448198052,627.5916315903565,2676.1368286692773,2504.498415879842,3154.0572888316406,3137.065779870041,100.0,100.0
hp_stages[14],136.63148016615494,0.92040300131563,0.9358633643277562,-2.2900582364894344,627.5916315903565,618.735864217064,2504.498415879842,2343.8683134388443,3137.065779870041,3120.3049409059563,100.0,100.0
ip_stages[1],123.90061141517621,0.9212760401710883,0.850238776999118,-6.720660170421838,811.3823394923028,785.4082002304323,2203.333918763528,1873.3599364101758,3550.8749723758756,3496.6326236605673,100.0,100.0
ip_stages[2],123.90061141517621,0.9212760401710883,0.850238776999118,-6.50760118748679,785.4082002304323,760.0904641699631,1873.3599364101758,1592.8032612125332,3496.6326236605673,3444.10987084153,100.0,100.0
ip_stages[3],123.90061141517621,0.9082775522255189,0.8541034666738103,-6.0402767286296335,760.0904641699631,736.4235778726005,1592.8032612125332,1360.418787130975,3444.10987084153,3395.3588868097463,100.0,100.0
ip_stages[4],123.90061141517621,0.9212760401710883,0.850238776999118,-6.105592524942639,736.4235778726005,712.3707676383842,1360.418787130975,1156.6808057768635,3395.3588868097463,3346.0807399531213,100.0,100.0
ip_stages[5],123.90061141517621,0.9212760401710883,0.850238776999118,-5.907894573201119,712.3707676383842,688.9522102878083,1156.6808057768635,983.454873682075,3346.0807399531213,3298.3982103374733,100.0,100.0
ip_stages[6],123.90061141517621,0.9212760401710883,0.850238776999118,-5.715264115226011,688.9522102878083,666.160184708765,983.454873682075,836.1714690332694,3298.3982103374733,3252.2703982956514,100.0,100.0
ip_stages[7],120.28965308182099,0.9103124837519211,0.8666993589746904,-4.685984535533088,666.160184708765,646.795417477677,836.1714690332694,724.70927620406,3252.2703982956514,3213.3145578265985,100.0,100.0
ip_stages[8],120.28965308182099,0.9103124837519211,0.8666993589746904,-4.550887083525044,646.795417477677,627.8959563140793,724.70927620406,628.1050651290706,3213.3145578265985,3175.481818543283,100.0,100.0
ip_stages[9],120.28965308182099,0.9103124837519211,0.8666993589746904,-4.418934753046909,627.8959563140793,609.4562216060116,628.1050651290706,544.3782573161216,3175.481818543283,3138.746034210767,100.0,100.0
lp_stages[1],111.15105836519855,0.8074011620150117,0.6539549717124042,-10.1098676602116,609.4562216060116,563.1823897984048,544.3782573161216,355.9988678640122,3138.746034210767,3047.7899262896476,100.0,100.0
lp_stages[2],111.15105836519855,0.8074011620150117,0.6539549717124042,-9.347319787093667,563.1823897984048,519.9655098558698,355.9988678640122,232.80722956365804,3047.7899262896476,2963.694282716179,100.0,100.0
lp_stages[3],104.30163459823527,0.853115473327583,0.5942601092705102,-10.373555062204622,519.9655098558698,468.4171928842249,232.80722956365804,138.34804967946417,2963.694282716179,2864.2370201127396,100.0,100.0
lp_stages[4],104.30163459823527,0.853115473327583,0.5942601092705102,-9.344883597077208,468.4171928842249,421.49874403573085,138.34804967946417,82.21472711988035,2864.2370201127396,2774.6422248530753,100.0,100.0
lp_stages[5],101.27333390741806,0.8610640202970283,0.5574350402615467,-9.182914279078597,421.49874403573085,373.6629316571319,82.21472711988035,45.82936972216257,2774.6422248530753,2683.9676718905607,100.0,100.0
outlet_stage,94.84614506297827,0.6816989176282714,0.09159499014307594,-22.366837879773115,373.6629316571319,302.9473297279364,45.82936972216257,4.197740667964866,2683.9676718905607,2448.1453528609204,100.0,95.59583332679273
