,st_power (MW),gt_power (MW),gross_power (MW),ngcc_net_power (MW),lhv_efficiency (%),hhv_efficiency (%),combustor_temperature (K),fuel_flow (kg/s),st_throttle_delta_pressure (bar),st_condenser_pressure (bar),st_throttle_inlet_temperature (K),st_throttle_outlet_temperature (K),fuel_cost_rate (USD_2018/h),other_variable_cost_rate (USD_2018/h),total_variable_cost_rate (USD_2018/h),cell_potential (V),soec_makeup_water (kg/s),variable_makeup_water_cost (USD_2018/h),soec_current (MA),soec_current_density (A/m**2),soec_power (MW),sweep_compressor_power (MW),sweep_turbine_power (MW),h2_mass_production (kg/s),soec_power_per_h2 (MJ/kg),feed_heater_power (MW),sweep_heater_power (MW),total_electric_power (MW),bop_power (MW),total_electric_power_per_h2 (kWh/kg),pump_power (MW),total_compressor_power (MW),Number_of_cells (cells),estimated_number_of_cells (cells),current_density (A/m**2),water_utilization (%),water_utilization_overall (%),net_power (MW),sweep_out_frac (%),steam_out_frac (%),heater_1_frac (%),sweep_inlet_flow (mol/s),sweep_trim_temperature (K),steam_trim_temperature (K)
60,200.34123307130486,462.0,662.3412330713047,617.099188384855,51.596363540844415,46.56497818600108,1638.06375174252,25.3392573621726,-24.244549622684076,0.07091766070914472,859.1766448810338,850.6888229923989,19986.871940998746,3557.663205497776,23544.53514649652,1.3214653036279604,25.1343368611852,84.62027459728944,-215.37972842898958,-3599.9190946171507,293.41942084919833,23.427287394462084,-26.25806656523512,2.250111612679202,130.402162806415,7.9994224057315995,3.047810677401306,312.17989183798545,18.760470988787112,38.53881564497565,0.015689803813975296,10.52832727261323,1087993.7247508846,1087993.7247508846,-3599.9190946171516,66.08734873175443,79.99941828971116,304.9192965468694,73.47423376759818,48.72057254873195,50.56440906814578,5232.182733850575,900.0051079025629,950.9503525264731
61,201.31933795276726,462.0,663.3193379527672,618.0690047338342,51.678104175579755,46.63874793666089,1638.066664568905,25.338937084829734,-22.934526098422182,0.0725927148347683,859.1243716030608,851.1029084986219,19986.619315511503,3557.618238161048,23544.237553672552,1.2622741144582472,22.341855033991838,75.21877018004099,-191.44864749243513,-3199.9280841041327,249.13471337911616,10.320694926919938,-11.98940441036808,2.0000992112704,124.56117775321438,0.11725240713700318,7.991068078075817,264.8783771368392,15.743663757723033,36.7868386567291,0.01394663102749086,9.290106124930862,1087993.7247508846,1087993.7247508846,-3199.9280841041327,78.75922800668734,79.99862241353186,353.19062759699483,87.7204225678696,92.7061444838336,30.01231989593423,2261.190046182182,982.7884854940129,900.0630581450506
62,202.47314424495315,462.0,664.4731442449531,619.2130428485904,51.77408466840843,46.72536895504546,1638.0682280516833,25.33877804572653,-21.297663882632726,0.07466710554360148,859.0667727884243,851.6269455100252,19986.49387007544,3557.595908873428,23544.089778948866,1.2600391832529902,19.54918269133103,65.816624350558,-167.51756655588073,-2799.9370735911166,217.60690489030972,9.236809349202158,-10.596742988048078,1.7500868098616003,124.34063479829233,0.27722663035385364,6.744784737803039,231.3390908306381,13.732185940328389,36.71866915513065,0.012203339314044853,8.05790487170337,1087993.7247508846,1087993.7247508846,-2799.9370735911166,78.07656503568285,79.99837877955987,387.87395201795226,86.61710215491493,89.042246590429,30.014014920822618,1978.5572149589407,976.7386637897501,900.0537629366988
63,203.6457915105615,462.0,665.6457915105615,620.3758675927443,51.871608279428614,46.81338261546904,1638.0696874005912,25.338633122751922,-19.59760581456076,0.0768140308910143,859.0095562668027,852.1723719609786,19986.379559032557,3557.575561507795,23543.95512054035,1.2600335899343122,16.756507450014862,56.41446876211404,-143.58648561932637,-2399.9460630781,186.51937622780545,8.094033820401087,-9.174167419537541,1.5000744084528008,124.34008284974632,0.5596245618130539,5.099259208347474,197.9554331706521,11.436056942846655,36.656595176432745,0.010460045791148488,6.846846726031433,1087993.7247508846,1087993.7247508846,-2399.9460630781005,78.02637235219211,79.99806777518324,422.42043442209194,93.13623026401817,88.78344783586209,30.016176691683317,1695.9246758124311,969.8415382491789,900.0565323385773
64,204.83833965378952,462.0,666.8383396537895,621.5585315537155,51.970763058440625,46.90286838161372,1638.0710377494995,25.338502230260765,-17.832071858238784,0.07903807497959309,858.9526842611402,852.7397743039451,19986.27631482846,3557.5571840394664,23543.833498867927,1.260027436685448,13.96383090765901,47.01230879343374,-119.65540468277194,-1999.9550525650832,155.4320544824671,6.892528817391304,-7.727509453166265,1.2500620070439994,124.33947564730383,0.8719235310271696,3.58339169799812,164.71753284937583,9.285478366908729,36.6020805192964,0.00871675145609438,5.656427022202348,1087993.7247508846,1087993.7247508846,-1999.955052565083,77.85847000056773,79.99763982666556,456.8409987043397,94.60000155676201,87.92296112950807,30.01905438431472,1413.2931739637058,955.1856308081898,900.059758982567
65,206.04775694236963,462.0,668.0477569423697,622.7580302832763,52.0713043617241,46.99360546603017,1638.0723042783898,25.338382103257125,-16.006126269295393,0.08133479033816102,858.8962522724694,853.3272689223656,19986.18156212896,3557.5403180589547,23543.721880187913,1.260035403351492,11.171152315621146,37.61014192404803,-95.72432374621755,-1599.9640420520661,124.3464297753753,5.631866178431435,-6.251341925955975,1.0000496056352,124.3402617977079,1.1509521161969347,2.2278484518833985,131.59908117448023,7.252651399104923,36.55348706729976,0.006973455841550721,4.486353122707571,1087993.7247508846,1087993.7247508846,-1599.9640420520664,78.26783606355288,79.99701259031698,491.158949108796,92.81651194635927,90.05367628008509,30.023293777163314,1130.6657799223249,933.2155827593643,900.0825234221496
66,189.2764071665527,457.0,646.2764071665528,601.4030879983237,50.68226664692364,45.74001884770164,1636.9028710429436,25.140136166730645,-36.92071497280664,0.054629674942499436,859.8594971632242,846.8199832263629,19829.810912052482,3529.7063423453415,23359.517254397822,1.3387734391188855,53.061074399515206,178.64178040233583,-454.6905377945334,-7599.829199747316,627.5542422866012,18.623429374502624,-25.523299424300927,4.750235626767201,132.11012917977854,0.112167007879293,2.0400099780518843,647.1141757675224,19.559933480921266,37.8410571257353,0.033122729757505305,24.274503815030776,1087993.7247508846,1087993.7247508846,-7599.829199747315,56.37005243234201,79.99987574948122,-45.71108776919878,40.40581461251893,32.30034209933949,49.95954136537759,5370.235158277127,957.9052393063314,943.126416112021
67,189.98697391427402,457.0,646.9869739142739,602.1074051755143,50.74336487899074,45.79515912597252,1636.9084625348523,25.139272596399508,-36.26057956054898,0.05560221721121866,859.8087240116735,847.0075889217773,19829.12975279932,3529.585095998279,23358.714848797597,1.3313628979490633,50.26859167497056,169.24027296395687,-430.759456857979,-7199.838189234299,591.2341843313437,18.00337615050893,-24.15556213425985,4.500223225358405,131.37885716419254,0.0029031898343663985,2.80261839688737,610.7701317895825,19.53594745823872,37.69998985506743,0.03137955641086083,22.85123229885698,1087993.7247508846,1087993.7247508846,-7199.838189234299,59.67047024485801,79.9995488631773,-8.662726614068388,74.72967732352406,36.990359846347395,50.1519494725477,5087.567458959073,922.3473607524559,926.2551264561821
68,190.84059908205367,457.0,647.8405990820536,602.9532554695143,50.81585189116286,45.86057761496915,1636.9125450588147,25.138677997471383,-35.385189650995585,0.05684952386282876,859.7523473124227,847.2674647796692,19828.660750394753,3529.501613570266,23358.162363965017,1.3251365592297295,47.475914671960744,159.83811144438366,-406.8283759214242,-6799.847178721276,555.7764476964278,17.428615014379982,-23.0302661852034,4.250210823949597,130.76444221653009,0.002683336738528796,3.656889954860357,575.2757362280354,19.499288531607625,37.59785625655208,0.029636261788248623,21.411730149043855,1087993.7247508846,1087993.7247508846,-6799.847178721277,61.69357762422011,79.99951089131456,27.67751924147856,82.01179606635576,40.264438531722305,50.273342705234455,4804.928042303311,920.6385087776869,921.47658305279
69,191.68977751643297,457.0,648.689777516433,603.7947555632902,50.88793095147215,45.92562793325976,1636.916631623777,25.138105502083935,-34.491923350626365,0.05810156266604169,859.6970463307391,847.5345889619539,19828.209182622577,3529.421234506819,23357.630417129396,1.3185348975446032,44.68323660913899,150.4359463567204,-382.89729498487037,-6399.856168208268,520.4777789824554,16.79351682919131,-21.84227920987769,4.0001984225408,130.11299040807688,0.002417967389802872,4.483513618291557,539.9411997789023,19.463420796446858,37.4940567348121,0.02789296650406152,19.99835862494783,1087993.7247508846,1087993.7247508846,-6399.856168208268,64.46796497727463,79.99947007046624,63.853555784388064,93.00889824834104,45.36054589016776,50.411956094818244,4522.2886545647125,918.598802752525,915.3666240329123
70,192.57755171336356,457.0,649.5775517133635,604.6745061643943,50.963078451951674,45.9934474748015,1636.9203201593143,25.137611273637216,-33.51937341610681,0.05944042917000194,859.6409792871975,847.8292885721908,19827.81934954528,3529.3518442190593,23357.171193764338,1.3120045028974177,41.89056426425405,141.03380051974938,-358.9662140483157,-5999.865157695247,485.53122599941076,16.12364468081321,-20.680211268769963,3.750186021132,129.46857122912863,0.003472583102435368,5.345915896065028,504.95084294705157,19.419616947640776,37.40191079868318,0.026149674789227324,18.600645381640796,1087993.7247508846,1087993.7247508846,-5999.865157695247,67.33430633524733,79.99941288720608,99.72366321734255,94.9777580922816,51.534782682121936,50.53865479337898,4239.651062116031,926.532704961134,910.3604948336223
71,193.44434403950848,457.0,650.4443440395085,605.5335427930848,51.03648759650575,46.05969817504917,1636.924166559082,25.137114811526892,-32.5539521483444,0.06075360819795931,859.5866746389902,848.1227732709682,19827.42775461884,3529.282140322153,23356.709894940992,1.3050744915984822,39.097882540875474,131.63162310801627,-335.0351331117614,-5599.874147182232,450.7688721788266,15.38610399448446,-19.464375749219148,3.500173619723201,128.78471788907262,0.004202244357799953,6.203461348108944,470.15362595223627,19.384753773409663,37.31192895554268,0.024406377219982175,17.23095555845753,1087993.7247508846,1087993.7247508846,-5599.874147182232,70.8589479438674,79.9993667246254,135.3799168408482,94.9653457156044,60.792033525631716,50.69318935072625,3957.012336502343,936.295100992781,904.1610370199855
72,194.2872145025716,457.0,651.2872145025716,606.3689392072803,51.107906697360775,46.12415288939633,1636.9281755984243,25.1366185579651,-31.60313738133386,0.06203414992448955,859.5341779366174,848.4123925577194,19827.03632418945,3529.2124657057216,23356.24878989517,1.2980432345366741,36.30503947151638,122.22890248954363,-311.1040521752069,-5199.883136669213,416.3159898587338,14.583940430736824,-18.24290500456211,3.250161218314399,128.090873619692,1.5610950789419533,5.540255835573576,435.6684877909413,19.352497932207463,37.23477583340791,0.02266297893247345,15.88744861258475,1087993.7247508846,1087993.7247508846,-5199.883136669214,77.56148695349371,79.9996689911936,170.70045141633898,94.78706751530616,86.41736211288861,50.86736917598594,3674.3520649013967,939.2643830916016,900.0760926704987
73,195.4624155754357,457.0,652.4624155754356,607.5335235519769,51.20631312733482,46.21296328126584,1636.9293285440601,25.136496206243493,-30.11488148456584,0.06398579652655365,859.4693319536449,848.8827353330239,19826.93981669688,3529.1952873720443,23356.135104068922,1.2921059561155934,33.51251903335509,112.82726807997723,-287.17297123865274,-4799.8921261562,382.5339243019332,13.8669448506614,-17.30039340668943,3.0001488169056016,127.50498313496476,6.325947221315276,1.8626075727636062,401.8238438081447,19.28991950621152,37.204065932394485,0.020919782043561874,14.513893486117041,1087993.7247508846,1087993.7247508846,-4799.892126156203,78.04275690277308,79.99925146345754,205.70967974383217,93.50867747009661,88.86180258033778,50.83398145692479,3391.7344630453827,934.082626289209,952.1345465818813
74,196.8319702576398,457.0,653.8319702576397,608.8907763715911,51.320557298011316,46.316067007000655,1636.9289121378995,25.13657098080134,-28.273258756262216,0.06636162652231062,859.3984574451418,849.4728296142589,19826.998796701333,3529.2057858128373,23356.20458251417,1.2826244272123088,30.71987980173234,103.4252337260883,-263.2418903020983,-4399.9011156431825,348.0829678010456,13.144132721294884,-15.921008924030753,2.7501364154968,126.56934610211542,0.21549368586375195,7.99651252293378,366.68275244690324,18.599784645857632,37.036824628112086,0.01917651099927863,13.145478128796725,1087993.7247508846,1087993.7247508846,-4399.901115643184,77.58141443065696,79.99906738158596,242.20802392468786,94.95554690532111,86.5196586004623,30.00873914079448,3109.0949737291653,966.0367640770161,900.0315418904501
75,197.775133336692,457.0,654.775133336692,609.8257948190267,51.40013810502402,46.387887544113454,1636.9321375704426,25.136193212998368,-27.080499559365578,0.06790541004339218,859.3450548348677,849.8463295545248,19826.70082440509,3529.152746744105,23355.853571149193,1.308851334938246,27.927021824020805,94.02246291536733,-239.3108093655439,-3999.9101051301664,322.90955907550955,20.046841646487472,-23.06705806672502,2.500124014087999,129.15741669450796,7.99921163560622,2.325258593299157,342.0929558511245,19.183396775614977,38.008442994945014,0.017433103405411814,11.861709863541696,1087993.7247508846,1087993.7247508846,-3999.9101051301664,50.02817636871091,79.99947309745356,267.73283896790207,51.524538926772415,25.029010492713184,50.816112342097675,4646.3738466736595,927.660924833008,953.3368326253399
76,199.1845352820263,457.0,656.1845352820262,611.2228599785379,51.51770438415495,46.49398942508821,1636.9315576298593,25.13628473697079,-25.084651366883634,0.07043901999776415,859.2756442220116,850.4901812628826,19826.773015862404,3529.1655968235073,23355.93861268591,1.3193452597178896,25.134244811559224,84.61996469197267,-215.3797284289897,-3599.919094617153,292.9486842702206,23.1620175848295,-25.98483784906978,2.250111612679202,130.19295692688212,7.9997276854191695,3.3675634054285633,312.05986295584603,19.111178685625433,38.52399799950333,0.01568974635311725,10.55101811266486,1087993.7247508846,1087993.7247508846,-3599.919094617152,67.20267617539241,79.99971127311142,299.16299702269157,76.50262560538299,51.22665590055485,50.569348101638504,5202.420333213668,900.0024559934678,952.8319116427746
77,200.1673684239079,457.0,657.1673684239079,612.1973852404776,51.600533666802626,46.56874166487732,1636.9345164461658,25.135948533702496,-23.769927538417203,0.0721150405820073,859.2227885402128,850.9058191183558,19826.507828466678,3529.1183934670685,23355.626221933748,1.262276314682026,22.341854920718784,75.21876979868235,-191.44864749243507,-3199.928084104132,249.1351476367105,10.265061020778328,-11.930806629022717,2.0000992112704,124.56139487124128,0.1172828959333143,7.9910776503109675,264.9011345247409,15.76598688803035,36.78999924826562,0.013946630956781607,9.309425319073691,1087993.7247508846,1087993.7247508846,-3199.9280841041323,78.75769717636017,79.9986228191241,347.2962507157367,87.74393166102372,92.69765509682539,30.012326357951064,2261.1900403426275,982.7623716123621,900.0629371102541
78,201.32070455212394,457.0,658.320704552124,613.3409717159373,51.69727163258225,46.65604629173772,1636.9361247933778,25.135779321158576,-22.13723195288054,0.07417802957513604,859.1648893506416,851.4286569475188,19826.374358515375,3529.0946358157366,23355.468994331113,1.2600391508325401,19.54918260688139,65.81662406623971,-167.5175665558808,-2799.937073591117,217.60689929134594,9.188652383130416,-10.546457085780606,1.7500868098615998,124.3406315990432,0.27709660448872403,6.74484736911851,231.3576275967663,13.750728305420338,36.721611353010935,0.01220333926132811,8.074385695201974,1087993.7247508846,1087993.7247508846,-2799.9370735911166,78.07402827134369,79.99837912513941,381.98334411917097,86.63344587125027,89.02904720322883,30.0140251034043,1978.5572350571254,976.7146791011628,900.0536751455653
79,202.49292239938913,457.0,659.4929223993892,614.5033850321647,51.79556661130539,46.74475610045151,1636.9376252742225,25.135625238148553,-20.441242155554143,0.07631329892610432,859.1073903370587,851.9729704264199,19826.252822301998,3529.073002369755,23355.325824671752,1.2600335533068383,16.756507391593377,56.414468565425246,-143.58648561932642,-2399.9460630781014,186.51937080593927,8.053195062721516,-9.131873437572608,1.500074408452801,124.34007923534814,0.5594912911511931,5.0989719748773235,197.97023789843328,11.450867092494011,36.65933665669564,0.010460045754679941,6.860622155561892,1087993.7247508846,1087993.7247508846,-2399.9460630781005,78.02350598149643,79.99806805409642,416.53314713373135,93.15478633738176,88.76862611331543,30.016191488686317,1695.924729166955,969.8202774872243,900.0564317547979
80,203.68508145122414,457.0,660.685081451224,615.68567740079,51.89550736817895,46.83495120034506,1636.9390129748442,25.135486176060752,-18.679688394113725,0.07852542023877652,859.0502540491357,852.5393434387121,19826.143134156802,3529.053477879911,23355.196612036714,1.2600274151780926,13.963830875059283,47.012308683679585,-119.65540468277187,-1999.9550525650818,155.43205182940378,6.858854846098213,-7.692896197741655,1.2500620070439996,124.33947352495842,0.8721845494188,3.5825249115587194,164.72906003275796,9.29700820335418,36.60464198854022,0.008716751435744097,5.667623342584354,1087993.7247508846,1087993.7247508846,-1999.955052565082,77.85721164461955,79.99764001342659,450.95661736803197,94.6001419154,87.91654237783597,30.019075035461572,1413.2932795874763,955.1426950827533,900.0596830344717
81,204.89414364459213,457.0,661.8941436445922,616.8848383113329,51.99684723921485,46.92640898070633,1636.9403139929004,25.135358634134597,-16.85765469776766,0.08080995161852202,858.9935744210749,853.1258816987516,19826.042532781285,3529.035570835069,23355.078103616353,1.2600353777884719,11.171152306364863,37.61014189288471,-95.72432374621754,-1599.964042052066,124.34642725269195,5.6052055920575095,-6.224120664785967,1.0000496056352,124.34025927514968,1.1511583040547555,2.226971852329435,131.60770772381684,7.261280471124887,36.555883212142085,0.006973455835772489,4.495091931633375,1087993.7247508846,1087993.7247508846,-1599.964042052066,78.26737015997207,79.99701265660025,485.27713058751607,92.81279556003894,90.051206543787,30.023322644511758,1130.6659683305527,933.1702862144663,900.082427629229
82,188.3312765058048,452.0,640.3312765058048,595.7357549475277,50.61198313363945,45.67658898485242,1635.7526465440155,24.93781008069254,-37.435687772198655,0.05462829861309464,859.9551627435768,846.7320393800394,19670.221958273436,3501.2995085726716,23171.52146684611,1.3419088443061153,53.061036858506604,178.64165401227135,-454.6905377945336,-7599.829199747319,629.023973287411,19.38645258335013,-26.5257789889506,4.750235626767201,132.4195308845125,2.723885881987789,0.0045546033030318634,648.9207209745367,19.896747687125803,37.94669780390121,0.033122706322988735,24.27451090111229,1087993.7247508846,1087993.7247508846,-7599.829199747318,50.00770529267216,79.99993234988332,-53.184966027009125,40.01467367366684,25.007812216266593,49.81665206558448,5590.265068823785,956.6331338398998,958.8031972184796
83,188.84150017760882,452.0,640.8415001776089,596.2420372996684,50.65763710427561,45.71779103865791,1635.7606173265235,24.936509626290654,-37.04645287221263,0.05522833453898554,859.9126813250004,846.8296676519092,19669.196197525045,3501.1169231594577,23170.313120684503,1.3307456953222947,50.26859096200164,169.24027056359014,-430.7594568579794,-7199.838189234306,590.9600958073462,17.865148862909624,-23.988709213493713,4.500223225358401,131.31795162456228,0.0028583942975452556,3.067815770655891,610.8455359061842,19.88544009883797,37.70464419928463,0.03137955596579898,22.906946728502763,1087993.7247508846,1087993.7247508846,-7199.838189234305,59.88467690417069,79.99954999782626,-14.603498606515883,75.48910680221422,37.32137532287693,50.14758421745269,5087.567383937265,922.6165658918919,926.1442585925734
84,189.69326005064545,452.0,641.6932600506454,597.0860834482936,50.730651106290956,45.78368512843084,1635.7648610013543,24.935869362511863,-36.17759569556045,0.05646544970359413,859.8557962400553,847.0869035322856,19668.69117600952,3501.0270293296944,23169.718205339217,1.3244480174082705,47.47591393242981,159.8381089545901,-406.8283759214245,-6799.847178721281,555.4876658912962,17.29846471317306,-22.873696158792878,4.2502108239495975,130.69649692696834,0.0026259517294865216,3.928439045317639,575.3366327904122,19.84896689911604,37.601836226598735,0.02963626132660541,21.4634970863621,1087993.7247508846,1087993.7247508846,-6799.84717872128,61.98341752008124,79.99951213547388,21.74945065788138,83.12659232615,40.762019584040324,50.270244050607324,4804.927947890914,920.9349650631553,921.2703642347255
85,190.53953168772804,452.0,642.5395316877281,597.9247466694641,50.80316527291633,45.84912812393214,1635.7691160072307,24.935251784309383,-35.2923343385843,0.05770515795213199,859.800037071006,847.3509196118112,19668.20404821923,3500.940320583023,23169.144368802255,1.3177558384160448,44.683085835384475,150.43543874370562,-382.8972949848703,-6399.856168208267,520.1702535876531,16.670647561196365,-21.69368000216165,4.000198422540799,130.0361128729353,0.0011674082112051354,4.761744678144235,539.9846054066061,19.814351818953035,37.49707086499592,0.02789287238538116,20.046579301177445,1087993.7247508846,1087993.7247508846,-6399.856168208266,64.8856230335319,79.99974001199402,57.94014126285815,94.83468962981514,46.19666001812491,50.41097608222943,4522.270251865037,918.9072230213735,914.9532177425799
86,191.43436416685662,452.0,643.4343641668567,598.8115163508177,50.87956934719063,45.91808170530398,1635.7728580903665,24.934732803806707,-34.31333694510269,0.05905023778496466,859.7431266481389,847.6473952080623,19667.794691437437,3500.8674550758637,23168.6621465133,1.3112218973471141,41.89056362382388,141.03379836360034,-358.9662140483158,-5999.865157695249,485.2416085236526,16.013728338036525,-20.555701986135883,3.750186021131998,129.39134373317881,0.0034106867756730167,5.638444406453391,505.01087358263123,19.769265058978615,37.40635729185872,0.026149674389446282,18.643233939459517,1087993.7247508846,1087993.7247508846,-5999.86515769525,67.71815883209219,79.99941411025094,93.80064276818645,94.97765688861568,52.44483904198606,50.53280712350752,4239.650975334149,928.4426967884949,910.2369791825299
87,192.30050123048014,452.0,644.3005012304801,599.6699394344047,50.95359548717471,45.98488923507927,1635.7768371806883,24.93420037725194,-33.352381123500024,0.06035507278640176,859.6883053380113,847.9390331914489,19667.37472879938,3500.7927017262896,23168.167430525667,1.3041981655152755,39.09788192847223,131.63162104622603,-335.03513311176164,-5599.874147182235,450.46619173971715,15.284288464093112,-19.34897671315465,3.5001736197232005,128.69824205330156,0.0041239272820555424,6.500634301066597,470.20058106998016,19.734389330263017,37.315655367338,0.02440637683769715,17.269912974138318,1087993.7247508846,1087993.7247508846,-5599.874147182235,71.34891219494493,79.99936797768234,129.46935836442452,94.96534535904863,62.259181121017484,50.68800375090311,3957.0122348732043,938.2722680952229,903.7962414420826
88,193.1272077507303,452.0,645.1272077507302,600.4893657436594,51.024346784905184,46.04874126668307,1635.781118959213,24.933650554525517,-32.429517352491665,0.061597127283344114,859.6359125512855,848.2189506856644,19666.94104456522,3500.715505932609,23167.65655049783,1.2970237450721651,36.305194231642304,122.22942352355476,-311.1040521752071,-5199.883136669217,415.98901325712717,14.483088996410096,-18.121279347867425,3.250161218314399,127.9902704250676,1.2710699868951205,6.118774408171304,435.68895309943485,19.699939842307685,37.236524918309556,0.022663075539597982,15.925622723159044,1087993.7247508846,1087993.7247508846,-5199.883136669216,77.14235900581292,79.99932797225446,164.80041264422465,94.06882041761233,84.37616004167306,50.873648966978955,3674.374776540214,942.8046181974983,900.2077447078636
89,194.3094074175442,452.0,646.3094074175442,601.660886948406,51.12414154840717,46.13880460965236,1635.7822374080904,24.93352905987723,-30.934711887766852,0.06355275388107258,859.5704094671686,848.6914981718846,19666.845213107263,3500.698447933092,23167.543661040356,1.2909986987521869,33.51251868560543,112.82726690920151,-287.1729712386527,-4799.892126156199,382.2061156555668,13.77827182227403,-17.19641691732017,3.0001488169056016,127.39571900629245,6.201632244590453,2.288795442824487,401.84616631904436,19.64005066347754,37.2061327290271,0.0209197818264836,14.546848289282291,1087993.7247508846,1087993.7247508846,-4799.892126156199,78.04125696757853,79.99925229358641,199.81472062936163,92.95481354504402,88.85401929434134,50.83524652750319,3391.734463220743,937.1459231643026,952.4676134558828
90,195.67977680830066,452.0,647.6797768083007,603.0189412301152,51.239368489221825,46.2427952713436,1635.781787885351,24.933611406138127,-29.095875391632173,0.06591907937633404,859.4992410504404,849.2809311042247,19666.910165451667,3500.7100094503967,23167.620174902062,1.282630966192392,30.719879597402795,103.42523303816793,-263.24189030209817,-4399.901115643181,348.084742371641,13.06486254447472,-15.835007035176691,2.7501364154967995,126.56999136850493,0.21729794069927627,7.996520696048145,366.7219454073565,18.63720303571546,37.0407833166331,0.019176510871728225,13.174352378798282,1087993.7247508846,1087993.7247508846,-4399.901115643181,77.58001136560883,79.99906791368998,236.29699582275853,94.95577249230158,86.51267845436088,30.008738197123858,3109.0949354034924,965.9699262649617,900.0315219313381
91,196.6156661933005,452.0,648.6156661933005,603.9467811490027,51.319054285839414,46.31471056006922,1635.7851738889976,24.93320040582394,-27.918422224615988,0.06743966471184458,859.4456404907398,849.6491385831567,19666.585980313568,3500.6523044958144,23167.238284809384,1.306994947263317,27.92702153250738,94.02246193392324,-239.31080936554423,-3999.910105130172,322.45156563532083,19.805609018223095,-22.81453187456314,2.500124014087999,128.9742284056039,7.999219562248074,2.637951385461311,341.9854678692694,19.533902233948588,37.99650047826613,0.017433103223438204,11.888221039355797,1087993.7247508846,1087993.7247508846,-3999.9101051301714,50.023069586550676,79.99947393251331,261.96131327973325,51.864777139309545,25.02390261413655,50.82137226390715,4618.369157704478,929.0761620220619,954.3546718196559
92,198.0263128186883,452.0,650.0263128186882,605.3450748921916,51.43766403537901,46.421754158124074,1635.784553080923,24.933300839791652,-25.924481009541267,0.0699637834852199,859.37596439062,850.29275917408,19666.665199716987,3500.6664055496235,23167.33160526661,1.3172339807521252,25.134340763880882,84.62028773657303,-215.3797284289897,-3599.919094617153,292.4798938678657,22.898978265043624,-25.713685999903362,2.250111612679201,129.98461597183208,7.999470812127641,3.686759043530453,311.9409254040518,19.4610315361861,38.50931507948926,0.015689806250185602,10.57381960913747,1087993.7247508846,1087993.7247508846,-3599.919094617153,68.27062269587687,79.99940586783222,293.4041494881397,79.72303980910635,53.79333087744863,50.57378336032934,5172.858668396874,900.0049421905121,954.7503958833081
93,199.0134883838435,452.0,651.0134883838435,606.3239282661348,51.52157104489553,46.497479030957344,1635.7875642840966,24.93294687510219,-24.605739751541584,0.07163987823632603,859.3225317460403,850.709711584625,19666.386002626914,3500.616708467591,23167.002711094505,1.2622785257316227,22.341854799892726,75.21876939189484,-191.4486474924351,-3199.9280841041323,249.13558403099387,10.209267056251173,-11.871994968250482,2.0000992112704004,124.56161305755965,0.11731648596803038,7.991086757705336,264.9240731582898,15.788489127295941,36.79318501156005,0.01394663088135739,9.328867164740538,1087993.7247508846,1087993.7247508846,-3199.928084104132,78.7561428071926,79.99862325176107,341.3998551078448,87.76752450159799,92.68903496540682,30.012333615717324,2261.190034234289,982.7361561003622,900.0628135636784
94,200.1663606276551,452.0,652.1663606276551,607.4670703527783,51.619081451773695,46.58548077483209,1635.789219993888,24.932766503935465,-22.977189815105657,0.07369150549486932,859.2643247292365,851.2313445027049,19666.243731077295,3500.591384131759,23166.835115209054,1.2600391187204194,19.549182515246088,65.81662375772932,-167.51756655588073,-2799.9370735911166,217.6068937456301,9.140360715397104,-10.495994781364168,1.7500868098616003,124.34062843021987,0.2769691921562743,6.74491024664734,231.37631128362005,13.769417537989973,36.72457687048451,0.012203339204126059,8.090968825949297,1087993.7247508846,1087993.7247508846,-2799.937073591116,78.0714668557436,79.99837950012659,376.09075906915825,86.64984145911154,89.01572690914033,30.014036185414138,1978.5572550616496,976.6906070825349,900.0535862025168
95,201.33815480042557,452.0,653.3381548004255,608.6290788632411,51.718162752516875,46.67490022789285,1635.7907638670724,24.932602373996147,-21.285246033008516,0.07581515805102645,859.2065363878773,851.774540422341,19666.114270137223,3500.5683400844255,23166.682610221647,1.260033502325069,16.756507326431137,56.414468346042234,-143.58648561932642,-2399.9460630781014,186.5193632592454,8.012245222635245,-9.08943686801447,1.5000744084528008,124.34007420446848,0.5593699748730155,5.098676725086894,197.98515957539533,11.46579631614992,36.66209979314,0.010460045714002976,6.874481215855285,1087993.7247508846,1087993.7247508846,-2399.9460630781014,78.02066461418397,79.99806836518931,410.64391928784585,93.17316537280354,88.75391609473765,30.016207317425426,1695.9247825231046,969.7986224726776,900.056327075168
96,202.52992986160913,452.0,654.529929861609,609.811005529191,51.818904434092914,46.76581815084485,1635.7921909459396,24.93245435137926,-19.52764915070962,0.07801539490306653,859.1491296119585,852.3398805821912,19665.997514186332,3500.547557525167,23166.545071711498,1.2600273934920383,13.963830836079312,47.012308552444935,-119.65540468277187,-1999.9550525650818,155.43204915429698,6.825091787551975,-7.658170459780458,1.2500620070439994,124.33947138497916,0.8724529880579724,3.5816513015810574,164.74067767702815,9.308628522731155,36.60722355920649,0.008716751411411228,5.6788861539092,1087993.7247508846,1087993.7247508846,-1999.955052565082,77.8559836567868,79.99764023673976,445.07032785216256,94.60027124846036,87.91027945345081,30.019096897859743,1413.2933860283297,955.0995200437887,900.0596062470295
97,203.7386415609227,452.0,655.7386415609227,611.0098339435644,51.921057838126764,46.85801013307043,1635.793528302646,24.93231867666872,-17.709502963248514,0.08028777999834938,859.0921966547368,852.9254598952541,19665.890497906163,3500.528508627297,23166.41900653346,1.260035352009275,11.171152291131532,37.61014184159835,-95.72432374621756,-1599.9640420520664,124.3464247086753,5.578476383896216,-6.196814078980873,1.0000496056351997,124.34025673125925,1.1513696872518295,2.226089827884454,131.61640150535374,7.2699767966784234,36.55829803166924,0.006973455826263247,4.503881520800527,1087993.7247508846,1087993.7247508846,-1599.9640420520664,78.2669695731546,79.99701276568854,479.39343243821065,92.80909162360518,90.04907258547831,30.023352988147344,1130.6661585892198,933.1247624722106,900.082330807475
98,187.38337879780624,447.0,634.3833787978062,590.0656358109661,50.540137456302745,45.6117492913478,1634.5870722751558,24.735569031691195,-37.95099579246755,0.05462689604060264,860.052651358078,846.6458298352854,19510.70007924483,3472.90461410558,22983.60469335041,1.3456077302290443,53.06103673306292,178.6416535899376,-454.6905377945339,-7599.829199747323,630.7578376477591,20.414406184132265,-27.793973855320488,4.7502356267672,132.78453685402232,3.2976502354316906,0.004553882370069318,650.9881077198366,20.23027007207763,38.06759161655351,0.03312270624468174,24.274510919219363,1087993.7247508846,1087993.7247508846,-7599.829199747322,50.0081845757665,79.99993253901432,-60.92247190887058,40.016246148810154,25.008291357597262,49.66397353492186,5886.685125821761,954.0256230921541,958.0303280481385
99,187.69385023103808,447.0,634.693850231038,590.3745450187168,50.5703007732477,45.63897125233827,1634.5976390033368,24.733756937504943,-37.83306114637389,0.05485627479659294,860.018134659017,846.6528509380935,19509.27075186053,3472.650193831174,22981.920945691705,1.3301294808422386,50.26859011257688,169.24026770381482,-430.7594568579793,-7199.838189234304,590.6864461014316,17.726319140084044,-23.820822100806247,4.500223225358402,131.25714359522436,0.0028138414475649158,3.3321749975143966,610.9214453087941,20.23499920736253,37.70932973244898,0.031379555435555095,22.963133773687197,1087993.7247508846,1087993.7247508846,-7199.838189234303,60.10214092476489,79.99955134963649,-20.546900290077446,76.26766401600128,37.66105978508647,50.14321961614734,5087.567309754074,922.8854394949392,926.0264769436087
100,188.54365942723035,447.0,635.5436594272303,591.2167073197116,50.643852798599134,45.70535090045658,1634.6020564090256,24.73306631559832,-36.970888491298474,0.056083043960547245,859.9607240193852,846.9073667134661,19508.72600931303,3472.5532296577194,22981.27923897075,1.323755285305474,47.475766306806996,159.83761194045326,-406.8283759214244,-6799.847178721279,555.1971266373482,17.16761908254949,-22.715829223033268,4.250210823949597,130.62813814054988,0.0012640864124671119,4.201495656153974,575.3970397037416,20.199913066393375,37.60578419502717,0.02963616917310729,21.51572729513768,1087993.7247508846,1087993.7247508846,-6799.84717872128,62.28385955646839,79.99976089521887,15.819667615970134,84.29731555684704,41.28523520469407,50.26726650885903,4804.910284230389,921.2265149092434,921.0385912049302
101,189.39420278875195,447.0,636.394202788752,592.0596407783498,50.71740305638423,45.77172895337162,1634.6064162912865,24.732410772734653,-36.083366413981175,0.05732398528025502,859.9041884863274,847.1716713262986,19508.208936098108,3472.461190625463,22980.67012672357,1.3170675419414024,44.68324205985733,150.43596470776288,-382.89729498487037,-6399.856168208268,519.8985557956033,16.551575226323767,-21.55697603148916,4.0001984225408,129.9681917941911,0.003330650919955436,5.036838977359764,540.0547680340395,20.1562122384361,37.50194302799205,0.027892969906606214,20.093550445415097,1087993.7247508846,1087993.7247508846,-6399.856168208266,65.18738364593611,79.99946031186205,52.004872744310255,94.9825241115566,46.81462042738687,50.40510868387731,4522.289867414232,920.5063423997007,914.9157974182111
102,190.28895424735722,447.0,637.2889542473572,592.9463677003439,50.794506276986255,45.841313504278226,1634.6102884682157,24.731853826858707,-35.10818144484113,0.05866175372053331,859.8467226675883,847.4664911531394,19507.76963333002,3472.382994732743,22980.152628062762,1.310439321297081,41.89056338494199,141.03379755935188,-358.96621404831603,-5999.865157695253,484.95200196500826,15.903328652501061,-20.43031540531795,3.750186021132001,129.31411914831483,0.0033573414174476986,5.930286192222196,505.0709826686297,20.118980703621446,37.4108095958881,0.026149674240327585,18.686174248558405,1087993.7247508846,1087993.7247508846,-5999.8651576952525,68.10704874657041,79.99941454349543,87.87538503171426,94.97754001529348,53.38917991069886,50.527047994669324,4239.650886683204,930.334546202533,910.0930141345355
103,191.1542724990362,447.0,638.1542724990362,593.8040190201089,50.869153402315284,45.9086814644222,1634.614410464172,24.73128169405468,-34.15195281513605,0.05995793564953881,859.7913738747422,847.7561708215322,19507.318351553135,3472.302666576458,22979.621018129594,1.3033208292300325,39.097881274779986,131.63161884542725,-335.03513311176164,-5599.874147182235,450.16316237980965,15.181944021056108,-19.232602936079797,3.5001736197232,128.61166653081892,0.004057288045477184,6.797089132120579,470.2472776328765,20.084115253066837,37.319361259925195,0.024406376429637458,17.3092213714949,1087993.7247508846,1087993.7247508846,-5599.874147182233,71.84275197352402,79.99936931461264,123.55674138723242,94.96533678408775,63.78960027320456,50.683036529341784,3957.01213357712,940.2221202685789,903.3968150393549
104,191.9729882008016,447.0,638.9729882008016,594.6155737070743,50.93991103460147,45.972539212871695,1634.6189087301575,24.730682332724374,-33.2446069875621,0.06117753645446011,859.7387273395136,848.0304981540896,19506.845592703736,3472.218515501265,22979.064108205,1.296016375628469,36.3051938506573,122.22942224088492,-311.104052175207,-5199.883136669216,415.6659238592185,14.385294187720636,-18.006102803165444,3.2501612183144,127.890863233791,1.1164516981006256,6.569060599096956,435.7160437314308,20.05011987221229,37.238840242088564,0.02266307530177315,15.962753115157742,1087993.7247508846,1087993.7247508846,-5199.883136669216,77.14851046224241,79.99932881176365,158.89952997564328,93.94482673416577,84.40559930202404,50.8747898840623,3674.3747759526113,945.6055577879556,900.206341529165
105,193.15425074574185,447.0,640.1542507457418,595.7861740539961,51.04046301740275,46.0632859353998,1634.6200622634008,24.730552364001056,-31.755327255140607,0.06312170181474556,859.6728819431987,848.5012040689194,19506.74307714093,3472.2002677310857,22978.943344872016,1.2898914021259438,33.51251832609705,112.82726569883745,-287.1729712386527,-4799.892126156199,381.87829538525676,13.689226914308732,-17.091866365031425,3.0001488169056016,127.28645100316447,6.071061658607062,2.720877589171973,401.86858205026533,19.990286665008604,37.2082081567428,0.02091978160206471,14.580067086350198,1087993.7247508846,1087993.7247508846,-4799.8921261562,78.03538481020422,79.99925315178524,193.91759200373082,91.9906000868034,88.82357681340113,50.83663850524643,3391.734461477165,940.2979906666941,952.7578637109611
106,194.52560317398198,447.0,641.525603173982,597.1451955941525,51.156701053372586,46.16818909596914,1634.6195757620005,24.730643302015487,-29.919004922974,0.06547888335284643,859.6014135959956,849.0900629562667,19506.814806411574,3472.21303554126,22979.027841952833,1.2826411248369314,30.71987938587755,103.42523232602166,-263.2418903020983,-4399.901115643183,348.08749925905505,12.9853374262153,-15.748630811444256,2.7501364154967995,126.57099382329173,0.21813041483185652,7.996526284876109,366.76146487968424,18.67396562062919,37.04477498451558,0.019176510739686167,13.203425795410494,1087993.7247508846,1087993.7247508846,-4399.901115643183,77.57436537592342,79.9990684645326,230.38373071446816,94.9558055058337,86.48459667336371,30.00873789475054,3109.0948960784945,965.9014064958873,900.0314797823199
107,195.45401783704446,447.0,642.4540178370445,598.0656615056267,51.236484480722545,46.24019249503067,1634.6231344191135,24.730195265026182,-28.757176907817655,0.06697597009983612,859.5476009976937,849.4528348693572,19506.461407817365,3472.150130591491,22978.611538408855,1.305131463068299,27.92702119001549,94.02246078084895,-239.3108093655438,-3999.9101051301645,321.9918213972278,19.563516396359155,-22.560897666900246,2.500124014087999,128.7903398322762,7.999228200800089,2.9502856528655657,341.8763330460037,19.884511648775874,37.9843749882848,0.017433103009641505,11.914945962641633,1087993.7247508846,1087993.7247508846,-3999.9101051301645,50.0194739064902,79.9994749136183,256.1893284596232,52.26137158563164,25.02030258630849,50.82679039086007,4589.941217016802,930.5012015995204,955.3766997982306
108,196.86556999654275,447.0,643.8655699965427,599.4648468299655,51.356125042038805,46.34816638593177,1634.622473369009,24.730305110622684,-26.765721215399843,0.06948989341825057,859.4776721766132,850.0960262481739,19506.548050840836,3472.1655530496687,22978.713603890505,1.3151144330836249,25.13434285902503,84.62029479033674,-215.37972842898958,-3599.9190946171507,292.009267474841,22.635399822293305,-25.441724061653982,2.2501116126792016,129.7754590614047,7.999494208127211,4.005776530663309,311.8207363077031,19.811468832862136,38.49447765546605,0.015689807558054127,10.59683252587425,1087993.7247508846,1087993.7247508846,-3599.9190946171507,69.40506860242533,79.99939919934288,287.6441105222622,83.19801460728242,56.71500541704667,50.57884681901076,5143.000818098992,900.0048373356925,956.9095541936422
109,197.85765956408778,447.0,644.8576595640877,600.4485961958327,51.44117768186825,46.42492517369371,1634.6255344098981,24.729932588528197,-25.44199697674404,0.0711672078335329,859.4236358634299,850.5146125869429,19506.25421620744,3472.113250484924,22978.36746669236,1.2622807400167786,22.341854671180396,75.21876895855645,-191.44864749243516,-3199.9280841041336,249.1360210638788,10.153310032463516,-11.812965630854745,2.0000992112704,124.56183156316304,0.11735452444796433,7.991095481158473,264.94719573687087,15.81117467299208,36.796396321508354,0.013946630801010306,9.348433634975839,1087993.7247508846,1087993.7247508846,-3199.928084104133,78.75457186499499,79.99862371263592,335.5014004589616,87.79120106746534,92.68031574872163,30.012341759856426,2261.1900278634907,982.7098351892434,900.0626883602741
110,199.01007521947608,447.0,646.0100752194761,601.591302268398,51.53947616833852,46.513638148099005,1634.6272402161537,24.729739969145417,-23.817570215067978,0.0732075145999121,859.3651132418042,851.0350350226148,19506.102283619915,3472.0862064843445,22978.18849010426,1.2600390868983173,19.5491824160464,65.81662342375172,-167.5175665558807,-2799.937073591116,217.60688825000003,9.091931956629098,-10.44535298500798,1.7500868098616003,124.34062529001561,0.27685619194650674,6.744961063612561,231.39514365883844,13.78825540883842,36.72756598811511,0.012203339142201832,8.107655842516047,1087993.7247508846,1087993.7247508846,-2799.9370735911166,78.06895636603545,79.99837990606568,370.19615860955946,86.66643328190676,89.00263569956851,30.014048267195587,1978.5572749849669,976.666421162156,900.0534965698967
111,200.1814524089468,447.0,647.1814524089467,602.7529136404173,51.63935939032376,46.603781323580904,1634.6288299560842,24.729564810803634,-22.1296487605062,0.07531959072759169,859.3070284400887,851.5771089607131,19505.96412379555,3472.0616140356074,22978.025737831158,1.2600334510015683,16.75650725416347,56.41446810273723,-143.58648561932634,-2399.9460630780995,186.51935566196582,7.971182434261508,-9.046855295969676,1.5000744084528006,124.34006913986666,0.5592542574582446,5.098377367476248,198.0001996169912,11.480843955025405,36.66488484787372,0.010460045668890786,6.88842514613016,1087993.7247508846,1087993.7247508846,-2399.9460630781,78.01782841553012,79.99806871020604,404.752714023426,93.19167098694527,88.73923743349246,30.01622429002566,1695.9248361001098,969.7768968365284,900.0562212586636
112,201.3728494664345,447.0,648.3728494664344,603.9344814673948,51.74091756377655,46.69543611874289,1634.6302986321493,24.72940695188796,-20.37598406767162,0.07750798251562908,859.2493447021368,852.1414129193571,19505.839609257215,3472.039450447784,22977.879059705,1.2600273716192696,13.963830790398493,47.01230839865041,-119.65540468277187,-1999.9550525650818,155.43204645615782,6.79123822119284,-7.623330491157278,1.2500620070439994,124.3394692265749,0.8727286439304118,3.5807709778193577,164.75238696275318,9.320340506595343,36.609825493630325,0.008716751382895752,5.690216403427135,1087993.7247508846,1087993.7247508846,-1999.9550525650818,77.85478970931781,79.99764049844146,439.1820945046416,94.60044521418001,87.90419032148132,30.019120098117334,1413.2934932756264,955.0561495429419,900.0595285467739
113,202.5812160945601,447.0,649.5812160945601,605.1329836105122,51.843900066856804,46.788376350968285,1634.6316743531233,24.72926234911254,-18.561699711865042,0.0797682599966917,859.1921524806312,852.7260308642776,19505.725550778177,3472.019148038515,22977.744698816692,1.2600353259816628,11.171152269605463,37.6101417691261,-95.7243237462176,-1599.9640420520673,124.34642214014383,5.551677513027351,-6.1694210323796685,1.0000496056352004,124.34025416285512,1.1515834737044361,2.2252056676476704,131.62516380497357,7.278741664829745,36.5607318830531,0.006973455812825869,4.512722587017118,1087993.7247508846,1087993.7247508846,-1599.9640420520673,78.26653624347458,79.99701291982379,473.50781980553865,92.8053865685542,90.04679309473879,30.02338495649997,1130.6663507071296,933.0791279916081,900.082232549488
114,186.62507394894126,442.0,628.6250739489412,584.5850664585944,50.487903535305776,45.56460892670044,1633.4183267923056,24.531176706691646,-38.51061263499721,0.0546345847316752,860.12163530452,846.513637801633,19349.481336047276,3444.2076778164146,22793.68901386369,1.3303658115688644,50.26840025072395,169.23962849211733,-430.7594568579793,-7199.838189234304,590.7913963029164,17.643251299864595,-23.82251054780491,4.500223225358404,131.28046470536248,0.1140749668771866,3.612552299630712,611.3670400806867,20.57564377777028,37.7368342181883,0.03137943691660488,22.99689632228606,1087993.7247508846,1087993.7247508846,-7199.838189234304,61.32636846315217,79.99985350492643,-26.781973622092366,58.02202019343648,39.64389141107202,50.08484071775479,5087.590461065813,942.2761858563913,927.4611340852292
115,187.39188597307037,442.0,629.3918859730703,585.3452127062556,50.555418614094286,45.62554031711759,1633.4238427089126,24.530271858287346,-37.76487210036672,0.055702590408102354,860.0671683277269,846.7289683831609,19348.767617846137,3444.0806359766125,22792.84825382275,1.3230711316600576,47.47591134878395,159.8381002561779,-406.8283759214239,-6799.84717872127,554.9101852801873,17.036358627811538,-22.557358543038365,4.250210823949598,130.56062587608898,0.002638864418599221,4.4689516750080704,575.4588002549901,20.548614974802852,37.60982063213363,0.029636259713795337,21.568388090889236,1087993.7247508846,1087993.7247508846,-6799.847178721269,62.582049159583455,79.99951649061666,9.886412451265334,85.47945896017173,41.81411511761526,50.264229882860015,4804.927751373815,921.5265805491885,920.8177353445167
116,188.24729029999588,442.0,630.2472902999958,586.193002919768,50.63007757512417,45.692918958811866,1633.4283099524316,24.52957585097679,-36.874342125326336,0.0569457604321797,860.0098151085735,846.9937896329646,19348.218627448066,3443.982915685755,22792.201543133822,1.3163652281727345,44.68324143458405,150.4359626026428,-382.89729498487037,-6399.856168208268,519.6213248242079,16.4322934131544,-21.420348328966064,4.000198422540801,129.8988874892263,0.0032858145936597765,5.321764785369597,540.1269740237302,20.505649199522317,37.50695708410624,0.02789296951628699,20.140760545854416,1087993.7247508846,1087993.7247508846,-6399.856168208268,65.49522359422899,79.99946143114354,46.06602889603769,94.98254571327485,47.45533440348843,50.39889138350602,4522.289800875756,922.2681467223084,914.8841645301958
117,189.14126524135858,442.0,631.1412652413585,587.0790027578283,50.70784178673418,45.763100044624345,1633.4323275439594,24.52897624300428,-35.90396380004757,0.05827493522214243,859.9518069142159,847.2866000769392,19347.74567405444,3443.89872998169,22791.64440403613,1.3096566752521044,41.89056226371853,141.03379378450646,-358.9662140483157,-5999.865157695247,484.6623695034561,15.792428781911866,-20.304024939124922,3.7501860211319995,129.2368876563515,0.0032976141669115487,6.221463434310346,505.1311600747418,20.468790571285663,37.41526696041565,0.026149673540417806,18.72947600648109,1087993.7247508846,1087993.7247508846,-5999.865157695246,68.50079447994078,79.99941670767677,81.94784268308634,94.97751519782602,54.36906303904645,50.5213805253099,4239.650795241797,932.2079026001234,909.9279376132403
118,190.0056176891159,442.0,632.0056176891159,587.935740915107,50.78311615483804,45.831034082377734,1633.4366034690222,24.528360290799643,-34.95269962264795,0.05956218863115924,859.89591808335,847.574216575919,19347.25982880413,3443.812249527135,22791.072078331264,1.3024425068037355,39.097880577189216,131.63161649683445,-335.03513311176147,-5599.874147182233,449.8597924096967,15.079061866929635,-19.11524464956763,3.5001736197231996,128.524993695962,0.004002291053785028,7.092816224068813,470.29372181983223,20.433929410135566,37.323047123669376,0.024406375994175108,17.348887301656802,1087993.7247508846,1087993.7247508846,-5599.874147182234,72.33957825419522,79.99937074258382,117.64201909527438,94.9653161248239,65.38441817196573,50.67828285184309,3957.0120318996,942.144549144821,902.9627436139433
