,st_power (MW),gt_power (MW),gross_power (MW),ngcc_net_power (MW),lhv_efficiency (%),hhv_efficiency (%),combustor_temperature (K),fuel_flow (kg/s),st_throttle_delta_pressure (bar),st_condenser_pressure (bar),st_throttle_inlet_temperature (K),st_throttle_outlet_temperature (K),fuel_cost_rate (USD_2018/h),other_variable_cost_rate (USD_2018/h),total_variable_cost_rate (USD_2018/h),cell_potential (V),soec_makeup_water (kg/s),variable_makeup_water_cost (USD_2018/h),soec_current (MA),soec_current_density (A/m**2),soec_power (MW),sweep_compressor_power (MW),sweep_turbine_power (MW),h2_mass_production (kg/s),soec_power_per_h2 (MJ/kg),feed_heater_power (MW),sweep_heater_power (MW),total_electric_power (MW),bop_power (MW),total_electric_power_per_h2 (kWh/kg),pump_power (MW),total_compressor_power (MW),Number_of_cells (cells),estimated_number_of_cells (cells),current_density (A/m**2),water_utilization (%),water_utilization_overall (%),net_power (MW),sweep_out_frac (%),steam_out_frac (%),heater_1_frac (%),sweep_inlet_flow (mol/s),sweep_trim_temperature (K),steam_trim_temperature (K)
178,185.389245598481,422.0,607.389245598481,564.4415031857446,50.4223137888669,45.50541512111889,1628.5655945332244,23.71669509951603,-38.163164361329926,0.057999250500401806,860.3295261836457,846.8578026736859,18707.04184588212,3329.8534485670166,22036.895294449136,1.2996898814541271,39.09788011738091,131.63161494878864,-335.03513311176175,-5599.874147182238,448.9090437494777,14.663685023693791,-18.64052024748879,3.500173619723202,128.2533646959427,0.030534797743458263,7.995824566090861,470.4935660245104,21.584522275032757,37.33890698809564,0.024406375707145076,17.510591759286275,1087993.7247508846,1087993.7247508846,-5599.874147182237,73.9410189694072,79.99937168341158,93.94793716123408,94.96664665263272,70.93899346689379,50.65833987791096,3957.0114896914615,947.8332070296959,901.4001613706022
179,186.2240121479395,422.0,608.2240121479394,565.2692144748466,50.49803857707984,45.57375565656153,1628.570802300217,23.715857124374622,-37.24863724302076,0.059214838356123796,860.2731318304938,847.132269703107,18706.380875372928,3329.735795816381,22036.11667118931,1.2913235803806697,36.30519417059523,122.22942331802636,-311.10405217520696,-5199.883136669214,414.16082322249787,13.915883418500453,-17.47268934464103,3.2501612183143993,127.42777831719074,1.149679262366087,7.992414711249247,435.9117822681293,21.750959045631408,37.255569201699316,0.0226630755014901,16.143007922655144,1087993.7247508846,1087993.7247508846,-5199.883136669216,78.93515622862817,79.99932810677308,129.3574322067172,94.7837755796758,93.68508925309766,50.84437542516359,3674.3744441770614,955.4820953672719,900.9722337738203
180,187.3262918788117,422.0,609.3262918788117,566.3617038999455,50.59632134585031,45.662454445968166,1628.5729931731232,23.715535680801256,-35.900231227844884,0.06095985541690176,860.2081321986822,847.5551126058226,18706.127329996867,3329.690664739442,22035.81799473631,1.284282001744667,33.512515602129234,112.82725652800053,-287.1729712386529,-4799.892126156204,380.2176065457123,13.230371912037102,-16.5451361491514,3.0001488169056016,126.73291551512915,4.239714971548879,6.045923202965996,401.9626714041165,21.74506485840422,37.21691970180951,0.020919779901660933,14.753271141102031,1087993.7247508846,1087993.7247508846,-4799.892126156204,76.58844235376662,79.999259654293,164.39903249582886,40.57048662085309,81.7886483791869,50.85853574965591,3391.7342962406833,958.4792652488725,942.8359057142243
181,188.72340834953684,422.0,610.7234083495368,567.746178018112,50.71960431834529,45.77371556072462,1628.572048138574,23.715722711921856,-34.04393717415742,0.0633121282070937,860.1344476488134,848.1521106802165,18706.274854725114,3329.7169241410697,22035.991778866184,1.282705243219528,30.7198781689042,103.42522822881314,-263.2418903020984,-4399.901115643185,348.10489992321806,12.583647106801015,-15.310958271651032,2.7501364154968,126.577321023668,0.2188960552747432,7.996546104294245,366.9641343815987,18.859234458380637,37.06524563591595,0.019176509980005266,13.351926953681618,1087993.7247508846,1087993.7247508846,-4399.901115643185,77.53043466765054,79.99907163380946,200.78204363651324,94.95596807282666,86.26661023950133,30.0087491162933,3109.0946896367545,965.5499983102791,900.0311832017667
182,189.61047809888646,422.0,611.6104780988865,568.6259148144411,50.7997163450815,45.84601551602002,1628.5767068826185,23.715012757815895,-32.96661302579656,0.06468536082397085,860.0793338083721,848.4849373266336,18705.714863498968,3329.617245702816,22035.332109201783,1.2956803164618245,27.927018400697353,94.0224513899958,-239.31080936554352,-3999.91010513016,319.66010846544617,18.334212256666028,-21.269881563902466,2.5001240140879992,127.85770092370898,7.999283849670038,4.506122840654611,341.29934259733113,21.63923413188499,37.92026811849428,0.017433101268444086,12.052063647528266,1087993.7247508846,1087993.7247508846,-3999.9101051301595,50.010806814544004,79.99948290387218,227.3265722171099,55.5012104525167,25.011617466097153,50.85695648962588,4439.877360976402,937.8365671425838,960.5709590822026
183,190.9181119578496,422.0,612.9181119578496,569.9221529150285,50.91552903293698,45.95053480601578,1628.5769364862992,23.715008197169023,-31.16940041364699,0.06692728940636682,860.0115937567076,849.0639226346736,18705.711266192873,3329.6166053823313,22035.327871575206,1.2699277403595761,25.134527492064695,84.62091639808405,-215.37972842898967,-3599.9190946171525,281.9759709722536,10.834438555200459,-12.809419820445093,2.250111612679202,125.3164373639695,0.10824990687253612,7.996232592497965,298.8475046441358,16.87153367188221,36.8929235628621,0.015689922812981726,10.726342514943427,1087993.7247508846,1087993.7247508846,-3599.919094617152,78.64695274261777,79.9988115403114,271.07464827089274,94.92649969285226,92.08614684300791,30.010976162577602,2543.822198596016,979.6633605387084,900.046231380475
184,192.048061594974,422.0,614.048061594974,571.0425932267507,51.01628108908003,46.041462091865725,1628.579104629269,23.714703948853927,-29.630941791115625,0.0688408728339031,859.9508526076162,849.5553367003664,18705.471283938256,3329.5738885410096,22035.045172479266,1.2620711497734705,22.341658878460017,75.21810977928891,-191.44864749243516,-3199.9280841041336,249.09465429211699,9.870869700921682,-11.514571220647259,2.0000992112704,124.54114920324375,0.15582972159533673,7.995492368932893,265.06441440645006,15.969760114333093,36.812675884725174,0.013946508579787967,9.448193034950627,1087993.7247508846,1087993.7247508846,-3199.928084104134,79.01273502701214,79.99932478627946,305.9781788203006,87.90735264497715,94.1238286191137,30.006112912863948,2261.1576654689457,982.6676600258006,900.030435901649
185,193.1980860766917,422.0,615.1980860766918,572.1830340803816,51.11875914495572,46.13394706772294,1628.581113475769,23.71442912788091,-28.027149502709346,0.07082473958118966,859.8906325195778,850.0694908415358,18705.254513118343,3329.535303335065,22034.78981645341,1.2600389306497994,19.549181785360062,65.81662130040743,-167.51756655588073,-2799.9370735911166,217.60686126611193,8.847627281430242,-10.189326259375653,1.7500868098616,124.34060987141585,0.2763979759485645,6.745150370184462,231.49162714246643,13.884765876354486,36.74288006712161,0.012203338748503705,8.192713169418356,1087993.7247508846,1087993.7247508846,-2799.937073591116,78.05653615413843,79.998382486992,340.6914069379153,86.75110232772163,88.93812542009161,30.01412803128401,1978.5573737501804,976.5441102803923,900.0530275912487
186,194.3675218545288,422.0,616.3675218545287,573.3428219828712,51.222912245218225,46.22794374711855,1628.5829786057568,23.714180146428,-26.35891823129161,0.07287959613191036,859.8309468552433,850.6058988997881,18705.05812376313,3329.5003460298367,22034.558469792966,1.2600331857987663,16.756506765310423,56.4144664569059,-143.58648561932642,-2399.9460630781014,186.51931640470994,7.764093344944909,-8.831675212414519,1.5000744084528008,124.34004296966091,0.5587602374441709,5.096818382819374,198.07724086748897,11.557924462779045,36.6791510384306,0.010460045363730328,6.959467664621395,1087993.7247508846,1087993.7247508846,-2399.946063078101,78.00369120624187,79.99807104404188,375.26558111538196,93.28588167676426,88.66611438767283,30.016331193536395,1695.9251080314775,969.6669491160505,900.0556710957392
187,195.57124268408862,422.0,617.5712426840886,574.5366983529897,51.330015696291284,46.324603075811645,1628.5845601708932,23.71397614407821,-24.599099927147037,0.07503994618421568,859.7713749462849,851.1736345277368,18704.897212621076,3329.471703846552,22034.36891646763,1.260205572652618,13.963826394983936,47.012293600520316,-119.65540468277183,-1999.9550525650811,155.45402863838476,6.622682358371843,-7.486408551847108,1.2500620070439996,124.3570541000476,0.23114889987362483,4.344185226500608,164.92154401330927,9.46751537492451,36.64741408470351,0.00871674863911172,5.7471906933864325,1087993.7247508846,1087993.7247508846,-1999.955052565081,62.05470848852893,79.99766567944131,409.6151543396803,41.60183529743127,40.89029194593953,30.018256008650262,1413.2939692803434,932.4448021848725,900.1137033214143
188,196.76391543509044,422.0,618.7639154350904,575.7197439394889,51.43619712627964,46.420430293697876,1628.586301993649,23.71375195596629,-22.829066798679925,0.07720976726190634,859.7131836543878,851.7447648175169,18704.72037953479,3329.4402275571924,22034.16060709198,1.2600351915638692,11.171152047066371,37.61014101989929,-95.72432374621754,-1599.964042052066,124.34640887514128,5.416593622456476,-6.0311047543977,1.0000496056351997,124.34024089851061,1.1527247260687083,2.220708646312122,131.6700323495735,7.323623474432215,36.57319474943581,0.006973455673908641,4.557727778318713,1087993.7247508846,1087993.7247508846,-1599.9640420520664,78.26518143426874,79.99701451344377,444.04971158991526,92.78728604057659,90.0395996875477,30.0235757462256,1130.6673440626755,932.8478578126812,900.0817203661272
189,181.83776971332298,417.0,598.8377697133229,556.1869870635693,50.0982920396759,45.21299013905741,1627.269656532525,23.521006660160857,-41.092360882889885,0.05462744468029517,860.6430001977468,846.1152068675759,18552.6884754647,3302.3785486327165,21855.067024097418,1.3480133983742733,50.26835275172998,169.23946857630435,-430.7594568579792,-7199.838189234303,598.6283704340008,21.97473067460001,-29.35125793906444,4.500223225358403,133.02192812587097,6.590876006505819,0.004373514448376009,620.8753772154121,22.24700678141129,38.323739495411665,0.03137940726593625,22.9969051176555,1087993.7247508846,1087993.7247508846,-7199.838189234304,50.01134275060861,79.9999290974683,-64.68839015184307,40.03345287561499,25.011456159932116,49.292515584662425,6336.619331162165,947.9175410473526,960.0184008017926
190,182.04057233835877,417.0,599.0405723383587,556.3907544535766,50.123561176332466,45.23579517252184,1627.2850329254045,23.517761779794647,-41.133552470947485,0.05463721184138782,860.6066520498822,846.0620566954743,18550.12900786009,3301.9229633990963,21852.051971259185,1.3261502356939374,47.47566978873858,159.83728699114195,-406.82837592142477,-6799.847178721286,556.2015944486384,17.38021745109675,-23.330283982293928,4.250210823949598,130.86447178443171,6.460613899385183,0.004092655892826939,578.4651697607243,22.263575312085866,37.806305624307655,0.02963610892287794,21.719299179082096,1087993.7247508846,1087993.7247508846,-6799.847178721285,50.01046022185792,79.99992353505584,-22.074415307147742,40.022958603034,25.010581937230636,49.929355787667106,5011.748353443558,958.239824729983,967.1245074087514
191,182.47705931097732,417.0,599.4770593109773,556.8249579400903,50.16732776965234,45.27529389536501,1627.2962338592033,23.515581682118473,-40.844224116455386,0.05507914912138815,860.5620135389637,846.1212574460573,18548.40940998673,3301.616874977637,21850.026284964366,1.3128620205972026,44.683237730275266,150.43595013127234,-382.89729498487037,-6399.856168208268,518.238470489732,15.827481256695352,-20.72282372651998,4.000198422540802,129.5531910540985,0.0030499265709536066,6.736743457939647,540.4938389306242,22.25536844089228,37.53243255002498,0.027892967203917,20.383024559002497,1087993.7247508846,1087993.7247508846,-6399.85616820827,67.08880929635748,79.99946806320432,16.33111900946629,94.98218610932618,50.96369813981906,50.36812876331147,4522.28939967272,930.8844507256974,914.5373398200984
192,183.36636920495636,417.0,600.3663692049563,557.7066221965854,50.2486507340294,45.34868670451602,1627.301156582121,23.514697597392196,-39.89931480955866,0.05636398672001505,860.5010300691399,846.4031332221238,18547.71206957314,3301.492748384018,21849.204817957158,1.305743380906871,41.89055837886649,141.03378070529737,-358.96621404831563,-5999.865157695246,483.2141834667909,15.229687705118668,-19.657964845855467,3.7501860211320004,128.85072386914075,0.003096424557951824,7.666070699228276,505.4330390645936,22.218855597802637,37.437627257874574,0.026149671115345982,18.951815943637914,1087993.7247508846,1087993.7247508846,-5999.865157695246,70.53317552915888,79.99942412667306,52.2735831319918,94.97598576802099,59.84332823238005,50.49448116617508,4239.650302588661,941.2742984990831,908.7626444972482
193,184.230723428809,417.0,601.230723428809,558.5636492604816,50.32778805276532,45.4201069998188,1627.3063208611443,23.51380038303755,-38.96602237080588,0.05761576497001756,860.4419556386327,846.6823397183502,18547.004372889147,3301.366778374268,21848.371151263415,1.2997151112645964,39.097879962030355,131.63161442576683,-335.03513311176124,-5599.874147182229,448.91775805144493,14.559478241883097,-18.522314483073526,3.5001736197232,128.25585437300282,0.029439364957887945,7.995871133635191,470.55619398290986,21.638435931464908,37.34387721443327,0.024406375610169458,17.55155529845216,1087993.7247508846,1087993.7247508846,-5599.8741471822295,73.92811693281239,79.99937200127918,88.00745527757185,94.96707523346092,70.89152175708546,50.65186847259603,3957.0114224914973,947.7289835072222,901.3772733488331
194,185.06911714863594,417.0,602.069117148636,559.3950192634218,50.40462240630672,45.48944890205883,1627.3116964755243,23.51290184388188,-38.04946427622023,0.058831232225996684,860.3847465535295,846.9569776020745,18546.295631240504,3301.2406223608095,21847.536253601313,1.291360277011248,36.30519427062133,122.22942365478625,-311.1040521752071,-5199.883136669217,414.1725927796878,13.821729695565125,-17.366466533881226,3.2501612183144,127.43139953976996,1.140948020029914,7.993301343231279,435.96434154038974,21.791748760701953,37.26006122436202,0.022663075563930365,16.179573160193,1087993.7247508846,1087993.7247508846,-5199.883136669217,78.94922641468352,79.99932788636328,123.4306777230321,94.81993637397888,93.76441907210767,50.836341470627055,3674.3743287598977,955.356510159566,900.771428653857
195,186.15841608544224,417.0,603.1584160854422,560.4746906831812,50.50270456900981,45.5779666473664,1627.3141142352624,23.512530441680944,-36.72468461551798,0.06054255173993991,860.3197283776655,847.371636862008,18546.002679946676,3301.188477030508,21847.191156977184,1.2831691731281982,33.512515367666936,112.82725573863162,-287.17297123865285,-4799.892126156203,379.8881485041959,13.139344991785388,-16.437971095062125,3.000148816905603,126.62310161534522,3.9675752104992283,6.617842195422522,401.98389943620253,22.095750932006595,37.218885162838035,0.020919779755300693,14.788039849606253,1087993.7247508846,1087993.7247508846,-4799.892126156203,76.67309205599332,79.99926021398834,158.49079124697874,40.46276216535218,82.17609421080773,50.85927314002272,3391.734296657069,959.6443139471534,940.5041691265241
196,187.55632444153994,417.0,604.55632444154,561.8599317182383,50.62708173841284,45.69021525914122,1627.3131047366708,23.512736077068087,-34.8711813115116,0.06288533157262499,860.245774200692,847.967974799711,18546.164879181277,3301.217348494267,21847.382227675545,1.2827191028249498,30.71987788587257,103.4252272759249,-263.2418903020981,-4399.90111564318,348.10866118994966,12.502429606793259,-15.22218841993315,2.7501364154967995,126.57868868918105,0.21881684260993522,7.9965496878596705,367.0057364255514,18.897075235601722,37.06944765413406,0.019176509803326094,13.382291008468636,1087993.7247508846,1087993.7247508846,-4399.901115643181,77.52041600064177,79.99907237076557,194.85419529268705,94.956053719225,86.2170187160557,30.008754752428214,3109.0946470124995,965.4785400065372,900.0311125875613
197,188.43404920116478,417.0,605.4340492011647,562.7304768925943,50.7072113572249,45.762531091032805,1627.318045506335,23.511953324307207,-33.81249956035751,0.0642319777019565,860.1903459618946,848.2940802513756,18545.547466485652,3301.1074490344454,21846.6549155201,1.293755356805031,27.927017531431463,94.02244846342094,-239.31080936554372,-3999.910105130163,319.1851974824946,18.082804344415134,-21.00524974689874,2.5001240140879992,127.66774595336531,7.999297940889289,4.815995046471275,341.175741885017,21.990544402522385,37.90653538723578,0.017433100725815213,12.08026371691962,1087993.7247508846,1087993.7247508846,-3999.9101051301636,50.00990714931497,79.99948539396364,221.55473500757736,56.53806847596164,25.010713506687438,50.863815764975115,4407.819912352172,939.3633502585308,961.6321576983214
198,189.89911088319334,417.0,606.8991108831933,564.182583385228,50.8374588954251,45.88007762646396,1627.3165466588484,23.512231126698694,-31.75521491179906,0.066782946354624,860.1174614814848,848.9622612453417,18545.766588962055,3301.1464528352453,21846.9130417973,1.3035924452273437,25.134385879811106,84.62043962927764,-215.37972842898944,-3599.9190946171484,289.4509142630387,21.341416524673,-24.100528313433095,2.2501116126792016,128.6384695905775,7.9995544147686966,5.916185640314602,311.3571011649175,21.906186901878712,38.437241588180775,0.015689834413256127,10.73386880114233,1087993.7247508846,1087993.7247508846,-3599.919094617148,70.25056830584599,79.99926226992302,252.82548222031045,94.98538362321976,59.037940753491306,50.565265054563824,5020.38939698234,906.0256045660595,963.3097290465032
199,190.87961029633666,417.0,607.8796102963366,565.1550824592649,50.926376721896474,45.96032468974213,1627.3204268231332,23.511636599950844,-30.470771813668634,0.06838257145582559,860.0609145889052,849.3668563789339,18545.297643491205,3301.062980541435,21846.36062403264,1.2620732437006694,22.341658784698637,75.21810946362059,-191.4486474924352,-3199.9280841041345,249.0950675699832,9.813848102434623,-11.45412903941534,2.0000992112704,124.5413558319269,0.1559249901577137,7.99549563421047,265.08871241774597,15.993644847762763,36.81605044111925,0.01394650852125844,9.468558651854016,1087993.7247508846,1087993.7247508846,-3199.928084104134,79.01134573386807,79.99932512201313,300.066370041519,87.93155597168634,94.11594146708178,30.0061208235838,2261.157661659255,982.6405241333981,900.0303679655605
200,192.0292546962845,417.0,609.0292546962845,566.2951730874269,51.02975403339143,46.053621230900106,1627.322508403543,23.511340232963974,-28.870918263048974,0.07035541293415395,860.0003241836093,849.8797751456842,18545.06387779991,3301.021370248384,21846.085248048294,1.260038899869895,19.54918162667472,65.81662076615831,-167.51756655588085,-2799.937073591118,217.60685595046806,8.798307620840669,-10.137525725240799,1.7500868098616007,124.34060683405569,0.2763324821364492,6.745169966599789,231.51140782240014,13.904551871932089,36.74601970184369,0.012203338649445934,8.21006418894653,1087993.7247508846,1087993.7247508846,-2799.9370735911184,78.05410394211066,79.99838313630383,334.7837652650267,86.76844924728556,88.92550006175573,30.014148910015663,1978.5573934269744,976.5193373089002,900.0529319792346
201,193.19834231704246,417.0,610.1983423170425,567.4546411018752,51.134819277454504,46.148441106995264,1627.3244398977404,23.511071831326703,-27.206522991712532,0.07239897422991069,859.9402920693943,850.4150422976074,18544.85217036602,3300.983686325151,21845.83585669117,1.2600331306601422,16.756506636241852,56.414466022368174,-143.58648561932637,-2399.9460630781,186.51930824268797,7.722300137664582,-8.788160832664214,1.500074408452801,124.34003752858283,0.5586790548214589,5.096493338440307,198.09303238796176,11.573724145273804,36.68207524901638,0.01046004528316078,6.973952401728509,1087993.7247508846,1087993.7247508846,-2399.9460630781,78.00087688932513,79.99807166025657,369.3616087139133,93.30504552322722,88.65157632966785,30.016358162664293,1695.9251634783252,969.6446565564706,900.0555562921011
202,194.3876622331368,417.0,611.3876622331368,568.6342712027268,51.241644293004164,46.244849151621345,1627.3262179542492,23.51083073253338,-25.47583050893584,0.07451720854784265,859.880793665229,850.9730756840536,18544.661998624266,3300.9498357551192,21845.611834379386,1.260027235348488,13.963830341172427,47.01230688623203,-119.65540468277192,-1999.9550525650825,155.43202964632744,6.5861153455682535,-7.4117723988140405,1.2500620070439996,124.33945577937762,0.8745468141530937,3.575334303543934,164.82464631158473,9.392616665257304,36.62588233019442,0.0087167511024719,5.759675849703599,1087993.7247508846,1087993.7247508846,-1999.9550525650827,77.84838643942301,79.99764307202054,403.809624891142,94.60154586064968,87.87153774259228,30.019296527836755,1413.2941573293112,954.7907451661185,900.05903923029
203,195.59413043467592,417.0,612.5941304346759,569.8310101155196,51.34996765579988,46.34260943315017,1627.3278785550651,23.51061050943889,-23.684085302022964,0.07670572566732356,859.8219057618969,851.5518894800033,18544.488293028833,3300.9189161591316,21845.407209187964,1.2600351635869418,11.171151974471474,37.6101407754926,-95.72432374621759,-1599.964042052067,124.3464061142419,5.3893479414497785,-6.003158794621205,1.0000496056352002,124.34023813774814,1.152960869035707,2.2198013483506607,131.67922609454345,7.332819980301559,36.57574844080552,0.006973455628592181,4.566895160458024,1087993.7247508846,1087993.7247508846,-1599.9640420520668,78.26481015718906,79.99701503328174,438.15178402097615,92.78376864193098,90.03761356570644,30.023621690817524,1130.6675501967532,932.8012543460131,900.0816119308082
204,181.07629235345775,412.0,593.0762923534577,550.7044396519673,50.04098169133023,45.16126837152556,1626.0046586744706,23.31582344596648,-41.65056910701276,0.05463585082078579,860.7160274624265,845.9873370527463,18390.845901788187,3273.5705705182972,21664.416472306482,1.3302459809146672,47.47566998512015,159.8372876523037,-406.8283759214246,-6799.847178721283,557.919393805687,18.48088735680406,-24.645011561670202,4.2502108239495975,131.26863981943106,7.008262390928862,0.004160750107337762,580.5166279988434,22.59723419315636,37.94038121118857,0.02963610904546714,21.71929914794092,1087993.7247508846,1087993.7247508846,-6799.847178721282,50.01150831674017,79.99992320413877,-29.812188346876145,40.0271956387916,25.01163101507512,49.761725414837414,5329.136796790958,955.1517374440621,966.153760621691
205,181.46479192977782,412.0,593.4647919297778,551.0915089313824,50.081672135912555,45.19799091424613,1626.0172279354747,23.313254258803333,-41.430141007151725,0.0549853672432033,860.6720736044102,846.0220429035389,18388.819401402307,3273.209853449611,21662.029254851917,1.3136260732354825,44.68322088481382,150.4358934173204,-382.89729498487026,-6399.856168208265,518.5400722303746,15.79665332168467,-20.857931344952405,4.000198422540799,129.6285877491583,1.1652616764342278,6.068756910050088,541.1362094284821,22.59613719810748,37.57703939962513,0.027892956688343226,20.39550367820254,1087993.7247508846,1087993.7247508846,-6399.856168208265,77.36794684482962,79.99949822281623,9.955299502900123,40.573423528609766,85.46546922939744,50.250598026315906,4522.2892705239165,956.4878116968206,900.1220706587317
206,182.20350493616874,412.0,594.2035049361688,551.8244277210102,50.15122256883934,45.26075918258541,1626.0244325462725,23.311885341411212,-40.702369662940626,0.05598580111306741,860.6159509247617,846.2297372631183,18387.7396390311,3273.0176557475356,21660.757294778636,1.304952075196633,41.8904046644752,141.03326319198194,-358.96621404831626,-5999.865157695256,482.9213463379681,15.115185975255477,-19.525316943195175,3.7501860211320035,128.77263784162818,0.001513452940964253,7.95654070587637,505.4929888007213,22.571642462753235,37.44206775879532,0.026149575161007858,18.99756969671464,1087993.7247508846,1087993.7247508846,-5999.865157695255,70.95781841603662,79.99971767881988,46.33143892028862,94.98890803476661,61.08275861254743,50.489497433673414,4239.6306396419795,943.0400359256222,908.4365760500958
207,183.0696602032147,412.0,595.0696602032147,552.6833103841343,50.2313601561287,45.33308220591348,1626.0297897912913,23.310919976604946,-39.77006840096652,0.05723385598883483,860.5561127617664,846.5080654853351,18386.9781872457,3272.8821173297342,21659.86030457543,1.2997434056250305,39.097879779819365,131.63161381231345,-335.0351331117613,-5599.87414718223,448.92753083991346,14.45476900901563,-18.403364041044103,3.5001736197232,128.25864645977632,0.027285824168548894,7.995890603358165,470.61939687718353,21.691866037270067,37.34889306833878,0.024406375496426727,17.592878266275427,1087993.7247508846,1087993.7247508846,-5599.8741471822295,73.91200893882164,79.99937237410685,82.06391350695061,94.96748553408052,70.8323107239768,50.645394549878134,3957.011356029916,947.6219529617516,901.3541744012471
208,183.90977059106189,412.0,595.9097705910618,553.5164547628298,50.30917130635463,45.403305653153694,1626.0353678598697,23.30995170184713,-38.854397024626216,0.0584455235041494,860.4981375081878,846.7818588654366,18386.214440174834,3272.7461703511203,21658.960610525955,1.2914682994003293,36.305194202826584,122.22942342654032,-311.1040521752071,-5199.883136669217,414.20723834975877,13.726229058809592,-17.25780939899808,3.2501612183144,127.44205918639786,1.1072978263050195,7.993555611983269,436.01597779214967,21.80873944239086,37.26447436029688,0.022663075521609947,16.21680326876953,1087993.7247508846,1087993.7247508846,-5199.883136669217,78.90279300333894,79.99932803575055,117.50047697068,94.84402449302151,93.5030237444302,50.829541140690914,3674.3742029286273,955.1456260478002,900.4264263408819
209,184.98836650144239,412.0,596.9883665014424,554.5855681196275,50.40725783107808,45.49182733512209,1626.0380033855145,23.309528717466673,-37.549770147001375,0.06012764033423845,860.4329899397458,847.1894665728163,18385.880802352527,3272.686782818749,21658.567585171277,1.2820576204657839,33.512515138827,112.82725496819162,-287.17297123865285,-4799.892126156203,379.5590682147591,13.048016325003756,-16.330428490032723,3.000148816905602,126.51341362667533,3.7058111667892946,7.1791161263625325,402.00556478095854,22.44649656619942,37.22089111377195,0.020919779612450312,14.823061658464173,1087993.7247508846,1087993.7247508846,-4799.892126156203,76.79482392816209,79.99926076026091,152.5800033386688,40.394959522652144,82.73835939010249,50.85985960521929,3391.734296015447,960.7748314106204,938.1975535031625
210,186.17112716526566,412.0,598.1711271652656,555.7578894267922,50.514281029824396,45.58841423724114,1626.0394747231614,23.309312367923273,-36.04441049815828,0.06203718514067341,860.3657271260103,847.666949019919,18385.71015210194,3272.656407074145,21658.366559176084,1.2743380451276267,30.7198333645969,103.42507738525568,-263.2418903020984,-4399.901115643185,345.8341813229663,12.338682418665131,-15.403104671073033,2.7501364154968,125.7516461271587,7.968074615174588,4.02212218204983,368.222991239994,22.38880991702771,37.19239658693602,0.019176482011461958,13.443858890199753,1087993.7247508846,1087993.7247508846,-4399.901115643184,50.257347129297244,79.99918831087237,187.53489818679816,73.08679588691474,25.259959933004755,50.82744519619974,3109.0929826544316,972.2048534747369,978.8837550414165
211,187.4737298911019,412.0,599.4737298911018,557.048988003973,50.63161905147573,45.694310119113844,1626.0396518926877,23.30931848548746,-34.30208739614743,0.06421580209125048,860.2961712989761,848.2267423280026,18385.7149774593,3272.6572659877556,21658.37224344706,1.2764760565372117,27.927202034558615,94.02306963378918,-239.31080936554378,-3999.910105130164,314.9221837377915,11.592785452496921,-13.920878887529195,2.5001240140879983,125.96262503909017,0.2007413941184275,7.996440655576294,332.8899247078989,17.967740970107375,36.98593470120447,0.01743321589964631,12.081219139545244,1087993.7247508846,1087993.7247508846,-3999.9101051301636,78.29492963450326,79.99895687144303,224.15906329607395,94.94408527721697,90.18633951338934,30.00978801505872,2826.4579389349165,972.0758235706493,900.037726537346
212,188.7230459687799,412.0,600.7230459687798,558.2875323068614,50.74445546493467,45.79614336414754,1626.0405634182666,23.30919816972093,-32.60147910440802,0.06632500738542955,860.2298585823821,848.7732194456917,18385.620075869097,3272.6403735046997,21658.260449373796,1.3017492574955847,25.134382926546113,84.62042968646134,-215.3797284289896,-3599.9190946171516,289.0416510948845,21.143711260170463,-23.893953459455297,2.250111612679201,128.45658387173225,7.999550739282987,6.236670271962067,311.3013692304198,22.259718135535298,38.43036144373426,0.015689832569716233,10.758049491005407,1087993.7247508846,1087993.7247508846,-3599.919094617151,69.24847700092208,79.9992716695717,246.98616307644158,94.98340298980426,56.2992589348343,50.57102280095667,5004.70596609627,908.1628912673707,962.9993404187849
213,189.7088742319614,412.0,601.7088742319613,559.2653587914023,50.83471033067809,45.877597086195145,1626.0445324899342,23.308566666750227,-31.311387557129834,0.06792653235369647,860.1726129762123,849.1795721010229,18385.12196462514,3272.551709703275,21657.673674328416,1.2620753386911607,22.341658684122454,75.21810912500874,-191.44864749243507,-3199.928084104132,249.09548105771094,9.756628739897515,-11.393427614007237,2.0000992112704,124.54156256553561,0.15602493037274184,7.995498840440543,265.1132208653173,16.017739807606368,36.81945422332405,0.013946508458475153,9.489068402444328,1087993.7247508846,1087993.7247508846,-3199.928084104132,79.00994253421713,79.99932548214595,294.1521379260847,87.95585561879017,94.10797650644432,30.006129639422813,2261.157657716618,982.6132674166329,900.030298689526
214,190.85822408464261,412.0,602.8582240846426,560.4051862987358,50.939014978026734,45.97173053466274,1626.0466921248888,23.308246616594943,-29.715345024757163,0.06988851424639617,860.1116378036324,849.6912806357511,18384.869518336876,3272.506774263964,21657.376292600842,1.2600196662488354,19.548980551177827,65.81594380126141,-167.5175665558807,-2799.937073591116,217.60353433253388,8.748673602391705,-10.085108692699716,1.7500868098616007,124.33870886081489,0.33927129784852234,6.683597670183255,231.52970187061584,13.926167538081943,36.74892337498223,0.012203213130515086,8.2275304472277,1087993.7247508846,1087993.7247508846,-2799.9370735911157,78.53289655877946,79.99920597791417,328.8754844281199,87.618254145796,91.46179655267461,30.006988079499248,1978.5209130549845,976.4892823502059,900.0264129742952
215,192.0269163877077,412.0,604.0269163877077,561.5642896831353,51.04500807871871,46.06738778805972,1626.0486941746844,23.3079569541613,-28.05482997870865,0.07192073087116999,860.051253403639,850.2253791123937,18384.64104100289,3272.4661052985143,21657.107146301405,1.2600330747558368,16.756506494310972,56.41446554452663,-143.58648561932642,-2399.9460630781014,186.51929996732437,7.680373205989031,-8.744477005879498,1.500074408452801,124.34003201194741,0.5586016926053248,5.096165582235723,198.1089573188083,11.589657351483941,36.685024164001454,0.010460045194562178,6.988533831338806,1087993.7247508846,1087993.7247508846,-2399.9460630781014,77.99805448799991,79.9980723378563,363.4553323643268,93.32438387248746,88.63699271823118,30.016387458610115,1695.9252193182192,969.6223334183575,900.0554393495447
216,193.2159364943324,412.0,605.2159364943324,562.7436484547839,51.15278025498687,46.16465063165163,1626.0505363607244,23.30769679665098,-26.32783949414639,0.07402744494008585,859.9914239118553,850.7823632301402,18384.43583629744,3272.4295788609443,21656.865415158387,1.2600272115980993,13.963830229067048,47.012306508804606,-119.65540468277187,-1999.9550525650818,155.43202671657232,6.5515729799135105,-7.376067881561407,1.250062007043999,124.33945343568988,0.8748781361175925,3.574400950882509,164.83703863554268,9.405011918970345,36.62863604336319,0.008716751032491431,5.771510982585636,1087993.7247508846,1087993.7247508846,-1999.9550525650816,77.84745986492693,79.99764371426335,397.9066098192412,94.60176676849599,87.86681364368857,30.019334019090937,1413.2942721057525,954.7456168887514,900.0589529813662
217,194.42213027075212,412.0,606.4221302707522,563.940140297822,51.262062538686614,46.26327632554509,1626.052255966249,23.307459233281577,-24.53972385236627,0.07620416809690278,859.9322271429411,851.360208080768,18384.248453195632,3272.396224668822,21656.644677864453,1.2600351353932595,11.171151889825412,37.61014049051301,-95.72432374621755,-1599.9640420520661,124.34640333195199,5.362021386648778,-5.975113539899254,1.0000496056352,124.34023535559625,1.1532105711320524,2.218880788263492,131.68849646640874,7.342093134456738,36.57832341636814,0.006973455575752938,4.576120472735939,1087993.7247508846,1087993.7247508846,-1599.9640420520664,78.26448070593078,79.99701563945521,432.2516438314135,92.77839357003478,90.03589718908492,30.02367085963445,1130.667759148416,932.752967542979,900.0815024379191
218,180.10879227932446,407.0,587.1087922793245,545.0148141852728,49.95630715678314,45.08485081835878,1624.7063014317303,23.11404642683069,-42.1680986916569,0.054634428912381114,860.8277232239444,845.9148337730976,18231.690036071148,3245.240826420664,21476.930862491812,1.3343392332731665,47.475669923891445,159.8372874461638,-406.8283759214245,-6799.847178721281,559.6361476296507,19.539610677299926,-25.929999556982132,4.2502108239495975,131.67256185884847,7.568016411118691,0.00422318490242666,582.5669336085523,22.930785978901625,38.07438146661614,0.029636109007245535,21.71929915355543,1087993.7247508846,1087993.7247508846,-6799.84717872128,50.012534614557026,79.99992330731351,-37.55211942327952,40.03410639875995,25.0126576502105,49.588762316729664,5634.4295775025075,952.2335595787822,965.3268324360382
219,180.31514269317856,407.0,587.3151426931785,545.222270435758,49.982722948065636,45.108690691179696,1624.7223382355028,23.110624246893337,-42.208376213209306,0.05464418450092682,860.7890716114198,845.8595368144872,18228.990719702502,3244.7603481070455,21473.75106780955,1.313115595126442,44.68303717752481,150.43527492631634,-382.8972949848703,-6399.856168208267,518.3385663673843,15.682921842238882,-20.74322510641513,4.0001984225408,129.57821378224332,1.8545360585232151,5.679949390954983,541.2823263291265,22.94375996174222,37.58718590329056,0.027892842011304368,20.44168493442894,1087993.7247508846,1087993.7247508846,-6399.856168208266,76.3436905927443,79.99982712818779,3.939944106631398,40.982919901797224,80.68092313153926,50.232561060192474,4522.311315146365,956.839889287523,909.1645002539167
220,181.03875787911568,407.0,588.0387578791157,545.9403891799722,50.05185889843142,45.1710848949515,1624.730082479604,23.10909908968373,-41.50557051079817,0.05561055575843774,860.7326452644446,846.057967089507,18227.78771989069,3244.5462141405424,21472.33393403123,1.3048550274331516,41.890559227944735,141.0337835639061,-358.96621404831586,-5999.86515769525,482.8854320408142,15.000670187505209,-19.39356311332764,3.7501860211319995,128.76306117077746,0.007530306937671496,7.995154981451011,505.56494463083425,22.67951259002006,37.44739755589723,0.026149671645372328,19.0435705558084,1087993.7247508846,1087993.7247508846,-5999.865157695249,71.01207164178672,79.99942250516747,40.37544454913777,94.97732622795348,61.2450067588381,50.48336809506596,4239.649966054452,943.1918862716184,908.3913437810425
221,181.9060058831316,407.0,588.9060058831316,546.8004336530119,50.13296694013837,45.244283739474774,1624.7356572951517,23.108057745931006,-40.57534995143135,0.056853504995111895,860.6720448363258,846.3350159139583,18226.96633811399,3244.4000081842905,21471.36634629828,1.2997715866260404,39.09787957778713,131.6316131321275,-335.0351331117616,-5599.874147182234,448.9372644743721,14.349546509132526,-18.283678612674006,3.5001736197231996,128.26142736024477,0.025220203833910715,7.995903886241762,470.6832310756813,21.745966601309178,37.35395902326886,0.024406375370310502,17.634568239404704,1087993.7247508846,1087993.7247508846,-5599.874147182233,73.89608317826163,79.99937278747619,76.11720257733046,94.96811220815653,70.7738213359346,50.63889130428859,3957.011285793909,947.5144179171041,901.3308787779702
222,182.7489562856816,407.0,589.7489562856816,547.6364697970893,50.2118810334065,45.315502576994014,1624.7414375294209,23.107016390657737,-39.65889353755302,0.058063466685917976,860.6132438435703,846.6085097293477,18226.14494725022,3244.2538006105397,21470.39874786076,1.2915495401564527,36.30519411807184,122.22942314119481,-311.1040521752069,-5199.883136669213,414.23329435845113,13.630800012832001,-17.149648796073972,3.2501612183144,127.45007602216144,1.0844826556357854,7.9937767221477944,436.069516938603,21.836222580151855,37.26905012873634,0.02266307546870282,16.254148910141524,1087993.7247508846,1087993.7247508846,-5199.883136669213,78.83985354085944,79.99932822250953,111.56695285848623,94.86309762913386,93.15053948319404,50.82198590299689,3674.3740681659187,954.9846769639777,900.2835648648617
223,183.8170494345166,407.0,590.8170494345167,548.6952301938059,50.31000352880311,45.40405672197909,1624.744306514292,23.106535737228928,-38.37405488119042,0.05971692869800352,860.5479310143533,847.0091431783513,18225.765821753677,3244.186316272154,21469.95213802583,1.2809504553313684,33.512514959550664,112.82725436461841,-287.17297123865274,-4799.8921261562,379.23128687321054,12.956789034765062,-16.223287949753775,3.000148816905601,126.40415859915757,3.5004802705446623,7.684100180015811,402.02847142507767,22.797184551867126,37.22301199413093,0.020919779500539144,14.858183236794806,1087993.7247508846,1087993.7247508846,-4799.8921261562,77.06989867577806,79.99926118822171,146.66675876872824,40.363183107856784,84.03085985795525,50.859588526159705,3391.7342919512507,961.7684351148972,936.2154796136372
224,185.2150040876347,407.0,592.2150040876346,550.0804776547819,50.43648171020436,45.51820146695307,1624.7431719072358,23.106781069509847,-36.52849890727605,0.062037850855584144,860.4734968492268,847.6033447989398,18225.959332747767,3244.2207612291018,21470.18009397687,1.2827474642167653,30.719877269532223,103.42522520087952,-263.2418903020983,-4399.9011156431825,348.1163580006644,12.339012767403277,-15.043290697112514,2.7501364154968004,126.58148739060955,0.21853817451958968,7.996556847439154,367.0900881639789,18.97373016331452,37.07796760911521,0.019176509418583277,13.443736561646332,1087993.7247508846,1087993.7247508846,-4399.901115643183,77.49960641992878,79.99907397580654,182.99038949080298,94.95615030058524,86.11415125365798,30.00877005945229,3109.094558989527,965.3344738759262,900.0309704428554
225,186.07239663954252,407.0,593.0723966395426,550.9310405758823,50.516560466252194,45.59047139592931,1624.7487624259588,23.10582450800224,-35.509772710379664,0.06332842060706119,860.4173812792774,847.9149282869341,18225.20482474925,3244.086458805366,21469.291283554616,1.2898557651566755,27.927015284931528,94.02244090008466,-239.31080936554366,-3999.9101051301623,318.2231207468625,17.57104296306978,-20.466012276418095,2.500124014087999,127.28293434793663,7.99932966443923,5.4342174681637845,340.9167068105249,22.693586063662348,37.877755139954665,0.017433099323465175,12.137575145084218,1087993.7247508846,1087993.7247508846,-3999.910105130162,50.00849626114113,79.9994918292679,210.01433376535743,59.283945120297524,25.009291996051843,50.87877207328992,4340.802184012068,942.5150692343342,963.7874231831856
226,187.52896184522288,407.0,594.528961845223,552.3746900655101,50.648253216554686,45.70932221455795,1624.7472053699446,23.10613468355054,-33.47491282543956,0.06583762277323864,860.3443987707715,848.5763587702425,18225.44948223366,3244.130007837591,21469.57949007125,1.300557421319378,25.13431653186068,84.62020615414599,-215.37972842898964,-3599.919094617152,288.7770146495616,21.070454561412202,-23.812246880250374,2.2501116126792016,128.3389735079477,7.999371695348377,6.559230116107188,311.39363856118354,22.616623911621986,38.44175215409377,0.015689791123642233,10.784124627880981,1087993.7247508846,1087993.7247508846,-3599.9190946171525,50.691632256011765,79.99948299543087,240.98105150432644,66.92426252465289,25.702164037729602,50.603213810279954,5020.789463856628,922.6247897218003,952.7127768597484
227,188.90797785082412,407.0,595.9079778508241,553.7418050676114,50.77333082951602,45.82220296659954,1624.7467052685035,23.106260141504773,-31.51475091714278,0.0682381078581093,860.2755754279711,849.2129347013678,18225.548439832513,3244.1476222901874,21469.6960621227,1.3103671153418273,22.341642665583482,75.2180551950732,-191.44864749243527,-3199.9280841041355,258.6268164440791,23.945458986268527,-26.48689695538597,2.0000992112703995,129.30699386647305,7.999452757011018,7.5989083342031645,281.17264269527806,22.545826251198918,39.04981883883179,0.013946498459097205,9.474956630643115,1087993.7247508846,1087993.7247508846,-3199.928084104136,63.60336275018802,79.9993828401655,272.56916237233315,86.12766036611791,43.68934940052673,50.29828299040715,5527.213945612459,900.0051560599919,955.0550849376236
228,189.68474009816964,407.0,596.6847400981696,554.5128199317527,50.8464672934756,45.888207576521,1624.7533231603604,23.105150839384372,-30.560751934580335,0.06942367807121635,860.2246288320882,849.5039527684268,18224.673454464657,3243.9918748947084,21468.665329359366,1.2600386926451697,19.54918126674494,65.81661955437552,-167.51756655588073,-2799.9370735911166,217.6068201630641,8.699169646891992,-10.03328281212515,1.7500868098616,124.34058638512501,0.2762838955249219,6.745157475054539,231.55147865963463,13.944658496570527,36.75237983669986,0.012203338424764542,8.245126952799469,1087993.7247508846,1087993.7247508846,-2799.9370735911166,78.04970574317862,79.99838460917263,322.96134127211803,86.80412214766915,88.90263502193912,30.014197021147798,1978.5574334346693,976.4694489755202,900.0527363845288
229,190.8531886841188,407.0,597.8531886841188,555.6717113169616,50.95342313432312,45.98473368910231,1624.7554013463362,23.10483775978225,-28.903899755316623,0.07144482277870803,860.1638743095112,850.0369364610789,18224.426506346743,3243.9479181297197,21468.374424476464,1.2600330191619515,16.756506338265197,56.4144650191642,-143.58648561932645,-2399.946063078102,186.5192917379114,7.638307891703334,-8.700618487984276,1.5000744084528008,124.34002652594425,0.5585323035337524,5.095830915592174,198.12501872903144,11.60572699112004,36.6879983516915,0.01046004509715231,7.003214323177893,1087993.7247508846,1087993.7247508846,-2399.946063078102,77.9952526602387,79.99807308284177,357.54669258793007,93.34384511197133,88.62251934049922,30.016419302811777,1695.9252756929313,969.5998689781675,900.0553208536917
230,192.04192768578758,407.0,599.0419276857875,556.8508193331256,51.062164951947466,46.082871620113195,1624.7573120894137,23.10455669355267,-27.180566291178582,0.0735400739660877,860.1037045466851,850.5928721569019,18224.204809449424,3243.908456081998,21468.11326553142,1.2600271874835636,13.963830103402522,47.01230608572734,-119.65540468277193,-1999.9550525650827,155.43202374189767,6.516921103604452,-7.340227136957978,1.2500620070439994,124.33945105606813,0.875217908373885,3.573459252164077,164.84953583509713,9.417512093199461,36.63141306106399,0.008716750954046833,5.783424215060968,1087993.7247508846,1087993.7247508846,-1999.9550525650827,77.84657740006216,79.99764443418509,392.00128349802844,94.60200106192153,87.86231338956696,30.019374457962876,1413.2943882821849,954.7002157050101,900.0588651117242
231,193.24786376008097,407.0,600.247863760081,558.047082558657,51.17242834999741,46.1823827556382,1624.7590947793146,23.10430009159734,-25.39603620082613,0.07570505737762763,860.0441904888554,851.1697493448186,18224.002409262725,3243.8724288487647,21467.87483811149,1.2600351064205333,11.171151791848867,37.610140160653415,-95.72432374621755,-1599.9640420520661,124.34640047278228,5.334611465809772,-5.946965529114219,1.0000496056351997,124.3402324965684,1.153449437236474,2.2179686820951616,131.69784297034923,7.351442497566938,36.580919538680426,0.006973455514592229,4.585404986025147,1087993.7247508846,1087993.7247508846,-1599.9640420520664,78.26432774444447,79.99701634106754,426.34923958830785,92.77683625991024,90.03508198179864,30.02372357257908,1130.6679712073876,932.7073251437403,900.0813893640407
232,179.138002467208,402.0,581.138002467208,539.3217923043528,49.86944050354021,45.00645490950474,1623.3895770842491,22.912447069021002,-42.68617669333197,0.05463294658584857,860.9418258106019,845.8446287734496,18072.674304459968,3216.9360261938737,21289.610330653843,1.3384744305522682,47.47566948596149,159.83728597177628,-406.8283759214242,-6799.847178721276,561.3704936019923,20.57614811550126,-27.203809528877237,4.250210823949597,132.08062302197212,7.995668701435564,0.14622283620405113,584.6336590584793,23.26316545648706,38.20945486098109,0.029636108733872932,21.719299223489543,1087993.7247508846,1087993.7247508846,-6799.847178721275,50.013363960458875,79.9999240452569,-45.31186675412428,40.04551786683976,25.013486276179414,49.41077842423868,5933.324908288457,949.5588982042626,964.3101507238982
233,179.34697190981734,402.0,581.3469719098173,539.5322527529088,49.89716892040946,45.0314794080942,1623.4066068101538,22.908650558976667,-42.72570678726555,0.05464287329095147,860.9015878720805,845.7879094437445,18069.679727350056,3216.4029914683097,21286.082718818365,1.3149524048158578,44.682985307002454,150.4351002927913,-382.89729498486986,-6399.85616820826,519.0636276678779,15.750335841472443,-21.045198335082837,4.0001984225408,129.75947011603114,7.996140079995485,0.1095855251690249,542.3440770435,23.280449375622094,37.6609149344133,0.027892809631761592,20.44169345443613,1087993.7247508846,1087993.7247508846,-6399.85616820826,50.011347029653265,79.99991999648633,-2.8118242905912396,40.03049724375087,25.01147466746257,50.079549074856985,4541.756816129127,961.5509132130546,973.090392385121
234,179.87121340897642,402.0,581.8712134089764,540.053598929781,49.950421147816364,45.07953877967366,1623.4177661767728,22.906340474665033,-42.3102739279364,0.05523656271071316,860.8511890919983,845.8874101394416,18067.857599785322,3216.078652761787,21283.936252547108,1.3048807477953563,41.890558874043634,141.03378237242018,-358.966214048316,-5999.8651576952525,482.8949503305511,14.885412644656963,-19.260680535319675,3.7501860211320004,128.76559925547065,0.007519814024590003,7.9952024007892115,505.6385845749634,22.74363424441224,37.45285209599753,0.026149671424454058,19.09003024883675,1087993.7247508846,1087993.7247508846,-5999.8651576952525,71.00009565022157,79.99942318101712,34.415014354817565,94.9774599515164,61.20938729646227,50.47721735747515,4239.649906529952,943.0751753028167,908.3635798391091
235,180.73967984889015,402.0,582.7396798488902,540.9149357046126,50.03253995025605,45.15364982126358,1623.4235701366295,22.90521770137113,-41.38196033533169,0.05647463745965914,860.7898014018626,846.1632126814056,18066.971988746158,3215.921013996816,21282.893002742974,1.2997991349200413,39.09787936375125,131.6316124115286,-335.03513311176147,-5599.874147182233,448.9467795736995,14.243783965334186,-18.16323125012099,3.5001736197232005,128.26414582520135,0.02344228800020482,7.995915688882595,470.7477359325915,21.800956358892083,37.359078202416825,0.024406375236700622,17.676639291559418,1087993.7247508846,1087993.7247508846,-5599.874147182234,73.88088237040829,79.9993732189622,70.16719977202118,94.9682745583555,70.7180798607825,50.63235333177827,3957.0112212186177,947.4069298597805,901.30755057062
236,181.58889626161996,402.0,583.58889626162,541.7572574694469,50.11288361904096,45.22615883018611,1623.4295211173467,22.904106026883838,-40.459592707367754,0.0576892919234766,860.730039751763,846.4381377471319,18066.095132124046,3215.7649335180795,21281.860065642126,1.291422553235065,36.30503909529334,122.22890122290599,-311.1040521752069,-5199.883136669213,414.1925663730728,13.536442936957625,-17.044201480331353,3.2501612183144,127.43754495596421,1.1297209907741692,7.997080051291166,436.1254564262686,21.932890053195834,37.27383104436792,0.022662978697620503,16.29118457580667,1087993.7247508846,1087993.7247508846,-5199.883136669214,79.07707242062682,79.99966982021746,105.63180104317826,94.94451299142546,94.48807101723877,50.81211904803895,3674.3516876199187,955.0183691468682,900.0973145911593
