,st_power (MW),gt_power (MW),gross_power (MW),ngcc_net_power (MW),lhv_efficiency (%),hhv_efficiency (%),combustor_temperature (K),fuel_flow (kg/s),st_throttle_delta_pressure (bar),st_condenser_pressure (bar),st_throttle_inlet_temperature (K),st_throttle_outlet_temperature (K),fuel_cost_rate (USD_2018/h),other_variable_cost_rate (USD_2018/h),total_variable_cost_rate (USD_2018/h),cell_potential (V),soec_makeup_water (kg/s),variable_makeup_water_cost (USD_2018/h),soec_current (MA),soec_current_density (A/m**2),soec_power (MW),sweep_compressor_power (MW),sweep_turbine_power (MW),h2_mass_production (kg/s),soec_power_per_h2 (MJ/kg),feed_heater_power (MW),sweep_heater_power (MW),total_electric_power (MW),bop_power (MW),total_electric_power_per_h2 (kWh/kg),pump_power (MW),total_compressor_power (MW),Number_of_cells (cells),estimated_number_of_cells (cells),current_density (A/m**2),water_utilization (%),water_utilization_overall (%),net_power (MW),sweep_out_frac (%),steam_out_frac (%),heater_1_frac (%),sweep_inlet_flow (mol/s),sweep_trim_temperature (K),steam_trim_temperature (K)
296,182.63250574542744,382.0,564.6325057454275,523.8764859899644,50.244232143543265,45.34469898996639,1618.007846998309,22.09025318826378,-36.37638586673679,0.06523394050501082,860.8797393941361,848.0821438559959,17424.151596375417,3101.498984154824,20525.65058053024,1.2623099046117454,22.341851894464703,75.21875961013221,-191.44864749243507,-3199.928084104132,249.14177727239525,9.40870425928288,-11.022997841490236,2.0000992112704,124.56470952465816,0.1182325126562939,7.991192814625055,265.2662914957446,16.12451422334939,36.840712978551565,0.013946629067679059,9.615435849207714,1087993.7247508846,1087993.7247508846,-3199.928084104132,78.73266805919057,79.99863365511801,258.61019449421957,88.10763928879757,92.55908532837934,30.01258860510759,2261.189920159159,982.3574046867034,900.0607919765991
297,183.78050173505179,382.0,565.7805017350518,525.0152007880498,50.354614910370834,45.4443178541014,1618.0105937290793,22.08973979113002,-34.80222695263583,0.06713205489086196,860.8162403145546,848.5865999352761,17423.74664359324,3101.426902559597,20525.173546152837,1.2600386877173746,19.549180061140298,65.81661549544226,-167.51756655588068,-2799.9370735911157,217.6068193120411,8.448068026049947,-9.768536875990907,1.7500868098616005,124.34058589885022,0.2761614116893448,6.745085720336467,231.65485946602368,14.04804015398258,36.76878867453681,0.012203337672180275,8.33505853422554,1087993.7247508846,1087993.7247508846,-2799.9370735911157,78.03785846765798,79.99838954272256,293.36034132202604,86.89465468923714,88.84118929317336,30.014363407618177,1978.5575324138924,976.3425590259566,900.0521995552562
298,184.9478279632776,382.0,566.9478279632775,526.1731663909976,50.46673978703207,45.545508947378835,1618.0131354815646,22.089274288617666,-33.163256742051225,0.06909838827472202,860.7534841745938,849.1139211793067,17423.379468700554,3101.3615454286987,20524.741014129253,1.2600327263408164,16.75650529753591,56.4144615153201,-143.5864856193264,-2399.946063078101,186.5192483923879,7.425695533538335,-8.478469197077429,1.500074408452801,124.33999763036196,0.5582739628770411,5.094083633866444,198.20749696129548,11.688248568907559,36.70327134078073,0.010460044447489675,7.078204591255667,1087993.7247508846,1087993.7247508846,-2399.946063078101,77.9813215296855,79.99807805143973,327.965669429702,93.44325942540611,88.55060156039431,30.016624679744698,1695.925566336922,969.4859306812526,900.0546939491272
299,186.13554346620515,382.0,568.1355434662051,527.3514351588349,50.58070809517494,45.64836371113302,1618.0154662489247,22.088856242205793,-31.457368283828337,0.07113734126106501,860.6914611320813,849.664671898338,17423.049725804773,3101.3028511932494,20524.352576998022,1.2600270605762978,13.963829223523685,47.01230312342166,-119.65540468277189,-1999.955052565082,155.43200808711381,6.341863690677794,-7.158806793984327,1.2500620070439996,124.33943853286226,0.8770488959846384,3.5686162487401787,164.91368410346024,9.481676016346425,36.645667524709616,0.008716750404793137,5.844237224523321,1087993.7247508846,1087993.7247508846,-1999.9550525650823,77.84289970240806,79.9976494749396,362.4377510553745,94.60340834349348,87.84355209150358,30.01963022901984,1413.2949936274508,954.4688038318147,900.0583977851342
300,187.3405375582655,382.0,569.3405375582654,528.5469321452994,50.69625002745851,45.752638648107876,1618.0176360389858,22.088474428290446,-29.689945495514678,0.07324458798433997,860.630221843202,850.2367741088076,17422.748562052326,3101.249244045314,20523.99780609764,1.2600349546425007,11.171151060243416,37.61013769754271,-95.72432374621756,-1599.9640420520664,124.3463854945869,5.196201235209617,-5.8045702281358125,1.0000496056352,124.34021751911597,1.1547521090432151,2.213291967742658,131.74580311292334,7.399417618336454,36.59424113968009,0.006973455057896353,4.632769079418905,1087993.7247508846,1087993.7247508846,-1599.9640420520661,78.26415228026792,79.99702158012181,396.801129032376,92.76101781679596,90.03412565372494,30.024051570776404,1130.669083739874,932.4690632544304,900.0807900394345
301,174.45553479284635,377.0,551.4555347928463,511.02992547438635,49.434421122861266,44.613856156769636,1616.5394031350288,21.90155149955129,-45.32095833156408,0.05463579553191709,861.5023676246593,845.4664434932303,17275.309172406953,3075.0050326884375,20350.31420509539,1.3372190898673246,44.682985592941385,150.4351012554676,-382.89729498487026,-6399.856168208265,527.8531673322976,21.365414622614104,-27.751103763838792,4.000198422540801,131.9567460348684,7.9960517602763845,2.8676661797010636,552.8007823387143,24.94761500641662,38.38703900451299,0.027892809810255745,20.44169339785351,1087993.7247508846,1087993.7247508846,-6399.856168208266,50.01409013619098,79.99991948454452,-41.77085686432785,40.10793969290005,25.014219984327536,49.150755202510574,6160.9173040634505,947.8107068303376,962.249087276845
302,174.6767076099271,377.0,551.676707609927,511.2540908417117,49.468069017626355,44.644222899272734,1616.5605961487486,21.896254861142655,-45.35665728520759,0.05464634152712031,861.4540919696225,845.4025050402291,17271.131337513132,3074.261378077337,20345.392715590468,1.312386593798191,41.890302399944844,141.03291889594232,-358.96621404831575,-5999.865157695248,485.6726257149499,16.699368274472086,-21.730452453403437,3.750186021131999,129.50627594957245,7.996529351287783,2.8109326375506725,510.6392405343025,24.966614819352564,37.82325268199224,0.02614951132361999,19.164087498121834,1087993.7247508846,1087993.7247508846,-5999.865157695247,50.01179418069146,79.9999129788711,0.6148503074091672,40.05127834970486,25.011932864838123,49.877725419857946,4815.419111351156,960.380434449109,971.4652728705274
303,174.896008978611,377.0,551.896008978611,511.4756682261974,49.499994824894465,44.67303548250514,1616.5802263855578,21.891616234366964,-45.39280546753257,0.05465687344557419,861.4068820161898,845.3395178895678,17267.472523127897,3073.610109116765,20341.082632244663,1.2967648271863281,39.097782371381705,131.6312858653782,-335.0351331117616,-5599.874147182234,447.898738650538,13.722639042193713,-17.5932297455436,3.500173619723201,127.9647204146286,1.186705246920464,7.99534181990138,471.1210309606676,23.222292310129582,37.38870332237377,0.02440631469039556,17.886429631967204,1087993.7247508846,1087993.7247508846,-5599.874147182233,77.81262328556642,79.99957168504558,40.35463726552975,94.93904461285679,87.67901723170274,50.57401977482503,3957.014475579949,949.1930045208929,900.5029647864689
304,175.7254402301255,377.0,552.7254402301255,512.299022821672,49.58358609823807,44.74847540797011,1616.5880445172852,21.889890809606133,-44.51726121947576,0.055799381203971626,861.3435494918222,845.5948224146395,17266.111558074906,3073.3678573373336,20339.47941541224,1.2920404186055854,36.305193191746426,122.22942002251654,-311.1040521752069,-5199.883136669213,414.3907317549981,13.047399621237242,-16.487098419333083,3.2501612183143993,127.49851589513142,0.9540684172902646,7.994682131757359,436.4080727701912,22.017341015193104,37.297985089261495,0.02266307489045576,16.485626189350885,1087993.7247508846,1087993.7247508846,-5199.883136669214,78.29205814021749,79.99933026368883,75.89095005148077,94.91702470118082,90.16899449769834,50.7754073912383,3674.373311566752,954.1175226456372,900.0976240672783
305,176.82801915938103,377.0,553.828019159381,513.3921506648117,49.69084058426796,44.84527104354584,1616.5911642204446,21.889250044276952,-43.20023682680105,0.05746739886718022,861.2738986459949,846.0050947847042,17265.606140950982,3073.277893089274,20338.884034040257,1.274840359650602,33.5125156706885,112.82725675882037,-287.17297123865274,-4799.8921261562,377.42236488228457,12.441980054565255,-15.650456925400363,3.0001488169056025,125.80121451160664,5.008498656842606,7.992648873686049,402.29497102457105,24.87260614228648,37.247686658970466,0.020919779944458036,15.059015702648457,1087993.7247508846,1087993.7247508846,-4799.892126156202,78.9302967952579,79.99925949063201,111.09717964024048,67.4969195820702,93.65811789213873,50.78918897276294,3391.734097507968,970.1828792326245,957.4546655214782
306,178.1280214295152,377.0,555.1280214295152,514.6804747565935,49.815409422575385,44.957692633758285,1616.5911520233833,21.889305885331954,-41.53024237277212,0.05953840735787949,861.2006866625765,846.5398946909581,17265.65018675703,3073.285733242751,20338.93591999978,1.2828372687202485,30.71987491199509,103.4252172637121,-263.24189030209834,-4399.901115643184,348.1407294514423,11.839487940765547,-14.494046377723167,2.7501364154968004,126.5903492967465,0.21690011854066185,7.996579192759556,367.35333987891596,19.212610427473603,37.10455737242999,0.019176507946919566,13.634513045184056,1087993.7247508846,1087993.7247508846,-4399.901115643183,77.43157228367944,79.99908011518005,147.32713487767768,94.95648597352395,85.77915007921017,30.00885674291497,3109.0942771454097,964.8922461790758,900.0304956650209
307,179.21284502229616,377.0,556.2128450222962,515.7564087564414,49.92126495448538,45.05322573330229,1616.594810566017,21.888553041197323,-40.161144138330194,0.06122511518324729,861.1344179991038,846.9707095157374,17265.056365119122,3073.1800329912035,20338.236398110326,1.2765286891509842,27.92719961438427,94.0230614857398,-239.31080936554386,-3999.9101051301654,314.9351688443905,11.07109351435102,-13.354124570596294,2.500124014087999,125.96781882408874,0.20557332080546525,7.996469921410025,333.1485928514533,18.21342400706279,37.01467418040372,0.01743321438888204,12.276978606703647,1087993.7247508846,1087993.7247508846,-3999.910105130166,78.26189419324761,79.99896380416193,182.60781590498823,94.94456460155789,90.01124882987699,30.009909164865363,2826.457655983454,971.6271365302459,900.0371210764779
308,180.3918037132372,377.0,557.3918037132372,516.9255124469814,50.03542093816725,45.15624987153909,1616.5970478578213,21.888117455670507,-38.60274071260404,0.0631216801046649,861.0672458876678,847.4685497916217,17264.712787877706,3073.118876242232,20337.831664119938,1.2904530466537742,25.13434084268015,84.6202880018681,-215.37972842898978,-3599.9190946171543,286.53342962747666,19.627363710100163,-22.305665959814117,2.2501116126792016,127.34187407099425,7.9995812886507816,7.998997986038672,310.80555164636274,24.272122018886087,38.36915243263168,0.015689806299375223,10.936155187611183,1087993.7247508846,1087993.7247508846,-3599.9190946171548,50.0360919146538,79.99940561712413,206.11996080061883,71.98955187700345,25.03703911824316,50.64264157446425,4864.407408341091,930.9740897204099,958.1760392783847
309,181.44383016213226,377.0,558.4438301621323,517.9692779363785,50.138440480701576,45.24922353134062,1616.6013379475817,21.887249134188597,-37.22485761202046,0.06479190572745508,861.0042146473783,847.9038684092081,17264.027881054502,3072.9969628277013,20337.024843882202,1.262312166651687,22.34185155261686,75.21875845922622,-191.44864749243513,-3199.9280841041327,249.1422237306297,9.3498115279239,-10.960152146300429,2.0000992112704,124.56493274270251,0.11833611629262544,7.99119454399223,265.29245506608555,16.150231335455835,36.84434662751612,0.013946628854284921,9.637094664693238,1087993.7247508846,1087993.7247508846,-3199.9280841041323,78.73090382754556,79.99863487915981,252.6768228702931,88.13281681135035,92.5493267648222,30.01262371498865,2261.1899098546396,982.3293486048042,900.0606237611389
310,182.5917030628471,377.0,559.5917030628472,519.107919408418,50.24993361832767,45.3498444891982,1616.6042057378213,21.886693868183613,-35.65415320013869,0.06667961798698097,860.9402315544488,848.4070990210415,17263.589903319935,3072.9190027909485,20336.508906110885,1.2600386578429243,19.549179755352036,65.8166144659388,-167.51756655588068,-2799.9370735911157,217.60681415276767,8.397211762211297,-9.71479061139494,1.7500868098616,124.34058295084026,0.2761766850524585,6.745042624585673,231.67612941419608,14.069315261428414,36.77216468931705,0.012203337481295826,8.353471463492633,1087993.7247508846,1087993.7247508846,-2799.937073591115,78.03564152931652,79.99839079405638,287.4317899942219,86.91340634432434,88.82969450109994,30.01440589718686,1978.557552633863,976.3167728386026,900.0520866991054
311,183.7589158181891,377.0,560.7589158181892,520.2658184556916,50.363178057408874,45.45204597150476,1616.6068586502095,21.886190118741858,-34.01854546364508,0.06863524503734485,860.8770427207894,848.9333138174084,17263.192560357642,3072.8482757436605,20336.040836101303,1.2600326643905628,16.756505027049375,56.41446060466767,-143.58648561932642,-2399.9460630781014,186.51923922205887,7.382662778361313,-8.433408795909623,1.5000744084528008,124.33999151711255,0.5582400133057689,5.093718569379461,198.22445693840388,11.705217716344983,36.706411921491785,0.010460044278641802,7.093545106929383,1087993.7247508846,1087993.7247508846,-2399.946063078101,77.97855003915184,79.99807934278314,322.0413615172877,93.4635953680081,88.53630325468723,30.016676363969637,1695.9256265156623,969.4627868590485,900.0545611283125
312,184.94652699651567,377.0,561.9465269965157,521.4440268234059,50.47827579796454,45.55592003181504,1616.609290483952,21.88573751090629,-32.315938671985606,0.07066317866414251,860.8146168464066,849.4830513185584,17262.835556412352,3072.7847290413984,20335.62028545375,1.260027033768949,13.963828986603929,47.012302325779174,-119.65540468277193,-1999.9550525650827,155.43200478026426,6.306453237693042,-7.122035703854207,1.250062007043999,124.3394358875139,0.8774696106059886,3.5675905227049998,164.92686678000848,9.494861999744236,36.64859686307533,0.008716750256898836,5.85666758233753,1087993.7247508846,1087993.7247508846,-1999.9550525650827,77.84266610302151,79.99765083222422,356.5171600433975,94.6037473777141,87.84227155331598,30.0196937925561,1413.2951202455706,954.420933159997,900.0582989299628
313,186.1514241812438,377.0,563.1514241812438,522.6394687386343,50.594956365076094,45.66122257039372,1616.611553704153,21.88532394513142,-30.55173583261124,0.07275910501120426,860.753002537388,850.0542223626082,17262.509347713203,3072.72666389295,20335.236011606154,1.2600349225274523,11.171150855374144,37.610137007805235,-95.72432374621754,-1599.964042052066,124.34638232531748,5.168219063003274,-5.775729274357959,1.0000496056352,124.34021435000375,1.1550250504814172,2.212341174441725,131.755655046772,7.40927272145453,36.59697765222494,0.006973454930009249,4.642443252956063,1087993.7247508846,1087993.7247508846,-1599.964042052066,78.26422675339063,79.99702304719935,390.88381369186214,92.7581279135454,90.03450297004179,30.024132183633295,1130.6693180780949,932.4208436094846,900.0806615281668
314,173.46672285953238,372.0,545.4667228595323,505.31857732738086,49.33430470806327,44.523502528118286,1615.1054420386447,21.700725540520267,-45.84209530472678,0.05463421631487986,861.6307803526797,845.4100317983094,17116.903475341278,3046.808818610748,20163.712293952027,1.341796111089832,44.682985093170885,150.4350995728803,-382.8972949848701,-6399.856168208263,529.6598983067164,22.408443146827818,-29.049156723580957,4.0001984225408,132.40840637357513,7.996082053151034,3.455693714741263,554.9405467661959,25.28064845947945,38.535626385650026,0.02789280949828045,20.441693458842025,1087993.7247508846,1087993.7247508846,-6399.856168208263,50.01438374736323,79.99992037932802,-49.621969438815114,40.265095057902066,25.0145123651494,48.94710325939165,6461.684404423529,945.1958685130099,960.1977492848379
315,173.69080969679945,372.0,545.6908096967995,505.5460986091415,49.36955310783838,44.555313703441136,1615.1277967014942,21.694995708720004,-45.876713079639885,0.05464499041138042,861.5805377758137,845.3443827983643,17112.383950052972,3046.004343109429,20158.388293162403,1.3171181361083342,41.89030276338839,141.03292011955497,-358.9662140483155,-5999.865157695243,487.42361935379654,17.874319489747815,-23.106151657985777,3.7501860211320017,129.97318442530664,7.99642665330993,3.3452673415291923,512.7237181406309,25.30009878683442,37.97765077159383,0.026149511550495694,19.16408744868274,1087993.7247508846,1087993.7247508846,-5999.865157695244,50.01257973029547,79.99991228478355,-7.177619531489431,40.062125224142235,25.01272002024113,49.68279566250035,5154.2272466080985,957.0780158024314,969.0014833390024
316,173.91290093993985,372.0,545.9129009399398,505.7709345678477,49.403109995051814,44.58559831293395,1615.14864158077,21.6899015121405,-45.91215837036788,0.05465537800194864,861.5313514012815,845.2795364168452,17108.36579540773,3045.289111582576,20153.65490699031,1.2925392022807054,39.097689784700215,131.6309741519459,-335.0351331117614,-5599.874147182232,446.43922029720216,13.72257797114781,-17.772469129973757,3.500173619723201,127.54773585560228,3.608063294903375,7.846580591029947,471.75484978820816,25.315629491006014,37.439003908732076,0.024406256894286625,17.886470507004308,1087993.7247508846,1087993.7247508846,-5599.874147182234,76.56698414100578,79.99976113088383,34.01608477963948,40.520740884068665,81.68829379089728,50.41000797915126,3957.025857064603,963.5123203544175,932.9722154952618
317,174.54367189022335,372.0,546.5436718902233,506.39843472525394,49.47067957122781,44.64657888646181,1615.1605729742432,21.687149822298686,-45.33412245605376,0.05542486142681083,861.4723842368999,845.4301469549694,17106.195342197374,3044.9027709111324,20151.098113108506,1.292136608832557,36.30519294286567,122.22941918460471,-311.10405217520696,-5199.883136669214,414.42158244509153,12.947795330245247,-16.373495925516586,3.2501612183143993,127.50800794430101,0.9280023153081703,7.994785203902181,436.4670313907285,22.045448945636988,37.30302403763778,0.02266307473509503,16.525698946962894,1087993.7247508846,1087993.7247508846,-5199.883136669216,78.17819556010747,79.9993308121034,69.9314033345254,94.92161926026478,89.56805616283073,50.76773022202864,3674.3731961737544,953.9668082385094,900.0887325861866
318,175.66011658154972,372.0,547.6601165815497,507.50530548824423,49.58026179917328,44.74547527573573,1615.1635873914263,21.686515275034385,-43.99924653362245,0.05711037119693926,861.4017985369067,845.8463890556372,17105.694829702836,3044.813679687104,20150.50850938994,1.2742356960241574,33.51251574923438,112.82725702326236,-287.17297123865285,-4799.892126156203,377.24335142846417,12.357798197889167,-15.560559262582048,3.000148816905602,125.74154632021171,5.209519197838735,7.993923234628343,402.35724094035413,25.113889511889994,37.2534521059147,0.020919779993489422,15.092288364122393,1087993.7247508846,1087993.7247508846,-4799.892126156203,78.9876527741702,79.99925930313172,105.14806454789,67.84835318030798,93.98199865137823,50.77089393040238,3391.73403469903,970.8174287858556,960.2710520170077
319,176.93668630603196,372.0,548.9366863060319,508.77048541400643,49.70393184183918,44.85708571577073,1615.1639625899077,21.6864849690833,-42.36949146405531,0.05912702448894114,861.3288291445756,846.3672177483294,17105.670925246806,3044.8094246939318,20150.48034994074,1.2828529467220038,30.71987443043234,103.42521564242517,-263.2418903020982,-4399.901115643182,348.1449842007394,11.754611841602507,-14.400357057464833,2.7501364154968004,126.59189640156394,0.21651395376863541,7.99658310459024,367.3988911039671,19.253906903227744,37.10915827804269,0.01917650764630969,13.667378553084891,1087993.7247508846,1087993.7247508846,-4399.901115643182,77.41940366829826,79.99908136924047,141.37159431003903,94.95654871302223,85.71944643459717,30.008877499070667,3109.094227394183,964.8168462337571,900.0304096113657
320,178.0214431175512,372.0,550.0214431175511,509.84641610250003,49.81090655214309,44.95362885776584,1615.1677848519266,21.68567407686438,-41.00409096732923,0.060804396939095444,861.2619873788143,846.796520480263,17105.03131696209,3044.6955744192524,20149.726891381342,1.2765364228129152,27.92719917263618,94.02305999849767,-239.3108093655438,-3999.9101051301645,314.9370768329431,10.995033080152952,-13.271155340365178,2.5001240140879992,125.96858198165282,0.20627164364820189,7.996474383053312,333.18709569951517,18.25001886657208,37.018952062425754,0.01743321411312633,12.30596188596969,1087993.7247508846,1087993.7247508846,-3999.910105130165,78.25690595958936,79.9989650695731,176.65932040298472,94.94464284440794,89.98485654753661,30.009934695890333,2826.457612642343,971.5615676315181,900.0370259055119
321,179.19483248063486,372.0,551.1948324806349,511.0100543294807,49.92571775896449,45.05724432548994,1615.170207499706,21.685184886404187,-39.458472705639885,0.06267999709484104,861.1944506448621,847.289831900115,17104.645457702565,3044.6268914710563,20149.27234917362,1.2900352667896555,25.13434092708506,84.62028828603582,-215.37972842898978,-3599.9190946171543,286.44066538657256,19.421502736342,-22.089259815384388,2.2501116126792016,127.30064756454837,7.9995829996039145,7.999005038017073,310.74921501780864,24.308549631236076,38.36219763830101,0.01568980635206396,10.96202886630533,1087993.7247508846,1087993.7247508846,-3599.919094617154,50.035069539143294,79.9994053484537,200.26083931167202,72.21037604260981,25.036015266692914,50.64770219525621,4846.000611237263,931.2719608397211,958.379660899243
322,180.25225878696796,372.0,552.252258786968,512.0592320282973,50.030339454447684,45.1516639053524,1615.1746045053133,21.684267309139656,-38.07488693148127,0.06435152016876841,861.1307000012697,847.7269319609519,17103.921699345323,3044.4980624834675,20148.41976182879,1.2623143974485167,22.34185118617518,75.2187572255197,-191.44864749243516,-3199.9280841041336,249.14266402241935,9.290622844524973,-10.89693529578802,2.0000992112703995,124.56515287767742,0.11844144099854517,7.99120571509423,265.3188897316125,16.17622570919317,36.848017926722186,0.013946628625538372,9.658944375737883,1087993.7247508846,1087993.7247508846,-3199.928084104133,78.72911144280978,79.99863619126396,246.7403422966847,88.15806670169685,92.53941374044878,30.01266164413135,2261.189899350188,982.3011362143852,900.0604515653757
323,181.40006031583874,372.0,553.4000603158388,513.1978544584432,50.14297471831281,45.253315615762226,1615.1775997586415,21.683667474104606,-36.507548271277656,0.06622893608291615,861.0662361478389,848.2289668340371,17103.44856685135,3044.41384489954,20147.86241175089,1.2600386280174005,19.54917942513661,65.81661335419592,-167.5175665558807,-2799.937073591116,217.60680900194384,8.3461148486658,-9.660746530300427,1.7500868098616,124.34058000765836,0.2762029275295101,6.744990354839328,231.6976137655824,14.090804763638555,36.77557473466534,0.012203337275162728,8.372039825629184,1087993.7247508846,1087993.7247508846,-2799.937073591116,78.03345653918954,79.99839214535098,281.5002406928608,86.93236915410786,88.81836419429604,30.014451651920716,1978.5575729738841,976.2908294245531,900.0519717068017
324,182.56720590986362,372.0,554.5672059098636,514.3557357039855,50.257369929103824,45.356555653034434,1615.1803700471048,21.68312288772095,-34.875216131071994,0.06817395703543588,861.0025988685662,848.7540844081965,17103.019012892626,3044.3373842948877,20147.356397187512,1.2600326019679164,16.75650473263689,56.41445961346328,-143.5864856193264,-2399.946063078101,186.51922998180277,7.339438009511473,-8.388113928790967,1.5000744084528008,124.33998535724736,0.5582118958592215,5.093347929401941,198.24158374789644,11.7223537660937,36.709583395556315,0.010460044094858447,7.109009816017173,1087993.7247508846,1087993.7247508846,-2399.9460630781005,77.9757818936694,79.9980807483528,316.1141519560889,93.48409336884438,88.52202487425639,30.01673185501949,1695.9256874399807,969.4395091510437,900.0544257491832
325,183.75475536270923,372.0,555.7547553627093,515.5339286082237,50.37362784775213,45.46147675743597,1615.182908790187,21.682633279755606,-33.17580655406996,0.07019096582956864,860.9397579479871,849.3028206670456,17102.632824317145,3044.268642728451,20146.901467045594,1.260027006471061,13.96382872733278,47.012301452885815,-119.65540468277187,-1999.9550525650818,155.4320014129035,6.27089353312631,-7.085084939447064,1.2500620070439994,124.33943319375888,0.8778452993662086,3.5666112932386573,164.94017794435044,9.508176531446933,36.65155475286775,0.008716750095051911,5.869194595067777,1087993.7247508846,1087993.7247508846,-1999.9550525650823,77.84179496794289,79.99765231757733,350.5937506638733,94.6040951812752,87.83790964575164,30.0197618603831,1413.295248889508,954.3739947522123,900.0581962833024
326,184.95959430570463,372.0,556.9595943057045,516.7293563822876,50.49147737782319,45.567834268322265,1615.1852710211301,21.682185636274053,-31.414742510188827,0.07227566017931299,860.8777576556666,849.8730725598334,17102.279736110446,3044.205793027659,20146.485529138106,1.2600348898043359,11.171150627826547,37.61013624171619,-95.72432374621759,-1599.964042052067,124.34637909604109,5.140125221811561,-5.74675500291694,1.0000496056351997,124.34021112088757,1.1553031085093868,2.211383706831319,131.765599391615,7.419220295573919,36.59973983321715,0.0069734547879653835,4.652189806550623,1087993.7247508846,1087993.7247508846,-1599.9640420520673,78.26439430965162,79.99702467667498,384.9637569906726,92.75534532557458,90.03538920571232,30.024218311087626,1130.6695567357344,932.3723824516937,900.0805301923904
327,172.47433978872522,367.0,539.4743397887253,499.60356912252917,49.23155386657602,44.43077136715848,1613.6503983618966,21.50007576116906,-46.364052833949856,0.05463258276121844,861.7621314876757,845.3564090678233,16958.63674370182,3018.637340378924,19977.274084080746,1.3464571970980768,44.68298453575631,150.43509769622148,-382.8972949848703,-6399.856168208267,531.4998129708907,23.443158793342057,-30.350536498375828,4.0001984225408,132.8683622232166,7.9961906969825955,4.055171800908171,557.1133840987682,25.61357112787753,38.68651038238215,0.02789280915032075,20.441693525870225,1087993.7247508846,1087993.7247508846,-6399.856168208265,50.015150122331974,79.99992137731692,-57.50981497623902,41.158439755466084,25.01527763677565,48.73773213705162,6760.054420795402,941.8671601172639,957.8274508643995
328,172.70132208775067,367.0,539.7013220877507,499.8344013944797,49.26837254003026,44.46399969195848,1613.673870761499,21.49393484703958,-46.39751062304269,0.0546435889392088,861.7098800833985,845.2890322976486,16953.792968584326,3017.77514840801,19971.568116992337,1.3218467757027632,41.89030275113163,141.03292007828986,-358.96621404831546,-5999.8651576952425,489.1735387896843,19.002099644773658,-24.448591497565438,3.750186021131998,130.43980646112766,7.996357571161534,3.893356370824067,514.8069978362093,25.63345904652506,38.13196013146734,0.026149511542844308,19.164087445788443,1087993.7247508846,1087993.7247508846,-5999.8651576952425,50.01321677686943,79.99991230819087,-14.972596441729545,40.0846415347677,25.013357362507545,49.48036225462347,5479.433202511957,953.9789040544761,966.653389284337
329,172.9263595904971,367.0,539.9263595904971,500.06264848373735,49.3035988235912,44.4957909077152,1613.6959341014197,21.48838602081508,-46.43198443630778,0.05465408229986755,861.6586507892927,845.222353310501,16949.416215249104,3016.9960863143406,19966.412301563447,1.2943132341754373,39.09761529269862,131.6307233582343,-335.03513311176175,-5599.874147182238,447.0519656703943,13.828545667122674,-18.08180853057507,3.5001736197232,127.72279727819557,7.997312789553933,3.9980738995681433,472.7049777501208,25.653012079726516,37.51440714941061,0.024406210393561525,17.886482043663325,1087993.7247508846,1087993.7247508846,-5599.874147182237,50.00863122806584,79.99991355298688,27.357670733616647,40.07595804445482,25.008767838531053,50.23616928219605,3987.5908186433803,971.3200701297195,978.670483187539
330,173.3584122992949,367.0,540.358412299295,500.49440264524156,49.35521435925524,44.54237318846745,1613.7124209041197,21.484447203720954,-46.15341612143941,0.05505081887977559,861.6033948884005,845.2667078447677,16946.309390462015,3016.443071502238,19962.752461964254,1.2922375967913313,36.30519261799596,122.22941809085934,-311.104052175207,-5199.883136669216,414.45397189168506,12.847394964074407,-16.258830881941737,3.2501612183143997,127.51797343352384,0.9004359223226504,7.994878031159939,436.5267706460492,22.072798754364193,37.30812970362616,0.022663074532298676,16.566257644216627,1087993.7247508846,1087993.7247508846,-5199.883136669216,78.05844497659407,79.99933152796132,63.96763199919247,94.92559491145454,88.9427688244984,50.7600737744646,3674.3730847712036,953.8133241620523,900.0815170764665
331,174.45961586326828,367.0,541.4596158632683,501.58627888909405,49.46460630864698,44.64109785407529,1613.7158446072067,21.483700640932543,-44.84581994608653,0.05669899155260604,861.5325740417004,845.673082998678,16945.72052336798,3016.3382531595007,19962.058776527483,1.2748743441191375,33.512515413339464,112.82725589239824,-287.17297123865285,-4799.892126156203,377.43242614084687,12.259875449723186,-15.442238011254899,3.0001488169056025,125.80456809810396,4.99704179238697,7.994072127223252,402.39324471425107,24.960818573404193,37.256785623321676,0.020919779783811432,15.131147435541934,1087993.7247508846,1087993.7247508846,-4799.892126156203,78.99280810186242,79.9992601049617,99.193034174843,72.49751437842076,94.01120983344065,50.77477201043891,3391.734036930877,971.1585307249718,957.7444666348041
332,175.74216959193865,367.0,542.7421695919386,502.85736548751856,49.58996632705517,44.754233472982875,1613.7161076785992,21.483696264514666,-43.21072975128146,0.05871680190954838,861.4591210259792,846.1958903187589,16945.717071376373,3016.3376387049943,19962.054710081367,1.2828688074086125,30.719873919450407,103.42521392209207,-263.24189030209834,-4399.901115643183,348.14928852767184,11.669187923651835,-14.30595440189893,2.7501364154968004,126.5934615337182,0.21610407858883393,7.996587067020036,367.44497992915177,19.2956914014799,37.11381348400558,0.019176507327335755,13.700590226790778,1087993.7247508846,1087993.7247508846,-4399.901115643183,77.40702579004902,79.99908269991278,135.41238555836694,94.9566130384409,85.65877932165178,30.008899748491885,3109.0941768721545,964.7408979762065,900.0303219562346
333,176.82692646431352,367.0,543.8269264643135,503.93336160643037,49.69809303477709,44.8518162761277,1613.7200999057686,21.482824831632033,-41.84892674386703,0.06038497262165222,861.3916528054999,846.6236557739119,16945.029710370425,3016.2152884459356,19961.24499881636,1.2765441445737309,27.927198703359092,94.02305841857313,-239.3108093655438,-3999.9101051301645,314.93898188534564,10.918513212652172,-13.187596558382745,2.500124014087999,125.96934396481521,0.20699005145777688,7.996478893450465,333.22603649388503,18.287054608539403,37.02327860273497,0.017433213820185412,12.335235795541621,1087993.7247508846,1087993.7247508846,-3999.910105130165,78.25192909999687,79.9989664138421,170.70732511254536,94.94472303430028,89.9585147856843,30.00996210516757,2826.457568585131,971.495579882894,900.0369291218226
334,177.9312250229063,367.0,544.9312250229062,505.0287886818091,49.80797337367726,44.95098170626322,1613.7238176835208,21.482027368989254,-40.42245886375633,0.06211450116549053,861.3250488014477,847.074976423388,16944.400694946216,3016.1033237004262,19960.504018646643,1.2697474281887962,25.134335967787077,84.6202715894681,-215.37972842898952,-3599.9190946171498,281.93593428526884,10.10544057473732,-12.026385068779906,2.2501116126792007,125.29864416350823,0.1621104042354636,7.998193589446212,299.1866585824455,17.250724297176657,36.934792342516154,0.015689803256282525,10.995674994281288,1087993.7247508846,1087993.7247508846,-3599.91909461715,78.89206670386527,79.99942113328457,205.8421300993637,94.9662650092515,93.44226154007804,30.005530250647254,2543.7939938251366,979.1497323706604,900.0221009052163
335,179.05769719982584,367.0,546.0576971998258,506.14625329435194,49.919849125247765,45.051947967718824,1613.727224292689,21.48131005542652,-38.92660841101282,0.06391267382916987,861.2592626667604,847.5513602522713,16943.834898793823,3016.0026119853,19959.83751077912,1.2623166456224515,22.341850793847552,75.21875590466243,-191.44864749243513,-3199.9280841041327,249.14310774392357,9.231119520848273,-10.83332609228917,2.0000992112704004,124.56537472742448,0.11855320082810245,7.991212016297106,265.3456066339743,16.20249889005071,36.851728423544195,0.013946628380632639,9.680993615985775,1087993.7247508846,1087993.7247508846,-3199.9280841041327,78.72731297624867,79.99863759605688,240.8006466603777,88.18350392118478,92.52946824790159,30.012702271868612,2261.1898884885,982.2727420433166,900.0602762302656
336,180.20548223141915,367.0,547.2054822314192,507.2849138110993,50.03365892996492,45.15465968440428,1613.7303530717084,21.480663143844836,-37.36253955983534,0.06577990620732341,861.1943029917189,848.0522127136458,16943.32463368402,3015.911784795755,19959.236418479777,1.260038598210154,19.549179069347925,65.81661215635505,-167.5175665558807,-2799.937073591116,217.60680385427642,8.294762634782025,-9.606388273929229,1.7500868098616,124.34057706628002,0.2762405892958402,6.74492840227636,231.71932086134683,14.112517007070421,36.779020134510354,0.012203337053066006,8.390770317592393,1087993.7247508846,1087993.7247508846,-2799.9370735911166,78.03130739723385,79.99839360129609,275.56559294975244,86.9515555798358,88.80722121576432,30.01450058846535,1978.5575934272667,976.264722989717,900.0518546328055
337,181.37261130963364,367.0,548.3726113096336,508.4428301517648,50.14923700821113,45.25896724259207,1613.7332466381333,21.480075274891625,-35.733389329275354,0.06771442760870401,861.1302039206303,848.5762473140104,16942.860939688657,3015.8292472645803,19958.690186953238,1.2600325384844027,16.756504413253587,56.414458538189116,-143.58648561932642,-2399.9460630781014,186.51922058450933,7.296009926307402,-8.34257211735905,1.500074408452801,124.33997909269583,0.5581892450988755,5.092972005890237,198.25888351674786,11.739662932238518,36.71278689754297,0.010460043895487355,7.124603828405518,1087993.7247508846,1087993.7247508846,-2399.946063078101,77.97301319119609,79.99808227313629,310.1839466350169,93.50475266414003,88.50774703873067,30.0167911106336,1695.925749109483,969.4160917014345,900.0542878391451
338,182.56014541793843,367.0,549.5601454179384,509.6210561661348,50.26668677768905,45.36496397527578,1613.735897925748,21.479546329475884,-34.03708618048611,0.06972061175192,861.0669358917127,849.1239968030461,16942.44372287219,3015.7549826712498,19958.19870554344,1.2600269786692708,13.963828443168987,47.012300496185894,-119.65540468277186,-1999.9550525650816,155.43199798338344,6.235176078819145,-7.047944549190615,1.2500620070439994,124.33943045027891,0.8782578145194018,3.5655930035573533,164.9536191452487,9.521621161865264,36.654541538239314,0.008716749917666192,5.881822064242309,1087993.7247508846,1087993.7247508846,-1999.9550525650816,77.84132653458045,79.99765394552885,344.66743702088615,94.60446542112385,87.83551589890033,30.019834434204146,1413.2953795782364,954.3260577992891,900.0580923361917
339,183.76496892033643,367.0,550.7649689203365,510.8165147531844,50.385736628528676,45.47240475844271,1613.7383646077365,21.479062352372257,-32.27907256921299,0.07179416908903528,861.0045385267376,849.6933440704958,16942.061975757257,3015.6870316847912,19957.74900744205,1.2600348564653954,11.171150376509518,37.61013539560212,-95.72432374621727,-1599.9640420520616,124.34637580599166,5.111913646488114,-5.717640897350574,1.0000496056351997,124.34020783100134,1.1555857861319203,2.2104201653143565,131.7756393944254,7.429263588433742,36.60252858454892,0.006973454631083905,4.662011433218842,1087993.7247508846,1087993.7247508846,-1599.9640420520616,78.26458449404448,79.99702647636539,379.04087535875914,92.75252913387247,90.03638564523033,30.024309991759907,1130.6697997981485,932.323615760874,900.0803958613106
340,171.4784046851214,362.0,533.4784046851214,493.88495370350256,49.12616664253443,44.33566090875,1612.1739045367995,21.299574113970536,-46.886892379029334,0.054630893599759055,861.8964586174039,845.3055976218856,16800.48685441191,2990.4866600853197,19790.97351449723,1.351208071735385,44.682983942864524,150.43509570012085,-382.8972949848704,-6399.856168208269,533.3751707517542,24.47196998457787,-31.657520618063558,4.000198422540799,133.33717841250768,7.996357891041033,4.666026040472098,559.3215904545399,25.94641970278561,38.839850439446494,0.027892808780215345,20.441693595978034,1087993.7247508846,1087993.7247508846,-6399.856168208269,50.0166467673667,79.99992243882387,-65.43663675103724,42.66962630509683,25.01677358168839,48.52292548988393,7056.721841846785,937.8742886132812,955.1398315305711
341,171.70822725391147,362.0,533.7082272539114,494.1189999680975,49.16448674484913,44.37024425156556,1612.1984157898578,21.29305841228335,-46.91910536110545,0.05464213719200366,861.8422246562811,845.2365499101629,16795.347457729273,2989.5718474758105,19784.919305205083,1.3266122705958319,41.8903024973629,141.03291922392162,-358.9662140483163,-5999.865157695257,490.9370972018828,20.09867761795802,-25.77281164544943,3.7501860211320026,130.91006537688824,7.996318458887656,4.454289700629652,516.9038083178226,25.966711115939795,38.2872717220715,0.026149511384432,19.16408747252948,1087993.7247508846,1087993.7247508846,-5999.865157695258,50.01373516837363,79.99991279282528,-22.784808349725186,40.13991948459997,25.013875278749886,49.27082470434206,5795.641745800299,950.9991173205609,964.3751240771692
342,171.93625647091824,362.0,533.9362564709182,494.3506845805626,49.20137610669922,44.40353637162913,1612.2216691133224,21.28707016296633,-46.952448367008735,0.054652840027522354,861.788903898351,845.1680436203703,16790.62410019202,2988.7310898341793,19779.3551900262,1.2997106863469472,39.09761773891469,131.63073159395887,-335.0351331117613,-5599.87414718223,448.9162296979671,15.235440102782931,-19.64931991315858,3.5001736197232014,128.25541772224088,7.997070717153895,4.492564631619069,474.90287320704255,25.98664350907546,37.688834644198664,0.02440621192058186,17.886481758757576,1087993.7247508846,1087993.7247508846,-5599.874147182231,50.009907510001696,79.99990854764157,19.447811373519897,40.08055314247411,25.01005242467958,50.042152590537,4393.281797792544,966.3500438316271,975.3544715207573
343,172.17034656647593,362.0,534.1703465664759,494.58760368828797,49.23717757697554,44.4358466851481,1612.2431444164479,21.28178632745053,-46.97410296962437,0.05467859392148146,861.736638632717,845.1049525310835,16786.456363849073,2987.989232765135,19774.44559661421,1.2922857668441312,36.30518848099866,122.22940416274781,-311.10405217520713,-5199.8831366692175,414.4694212717053,12.746550710546554,-16.143925848764052,3.2501612183144,127.52272685311824,0.8911283774675475,7.994912162617795,436.58791399545424,22.118492723748922,37.31335537170314,0.022663071949828868,16.60716424993122,1087993.7247508846,1087993.7247508846,-5199.883136669216,78.00855763692775,79.99934064392924,57.9996896928336,94.92687624069738,88.68423635363165,50.7518464090769,3674.373081243974,953.6997171100855,900.0793087248114
344,173.47714205363977,362.0,535.4771420536398,495.8823863479934,49.36570117098774,44.55183738567154,1612.2427296428625,21.281947814780345,-45.35071812460495,0.056704099147669544,861.6606177545692,845.622352923785,16786.583740375347,2988.011905786811,19774.595646162157,1.2893908168951225,33.51254936503305,112.82737019824408,-287.1729712386528,-4799.892126156202,381.73009482021246,12.261357609874443,-15.267711132313948,3.0001488169056016,127.23705326522256,0.025360825829121216,7.996431420313141,401.8970077965841,20.166912976371645,37.2108400397346,0.02091980097774276,15.13055445169114,1087993.7247508846,1087993.7247508846,-4799.892126156201,75.77951175854956,79.99917905739167,93.98537855140889,94.96565455236697,78.2224095482559,30.008107841846325,3391.7315611372223,958.1468306824961,900.0260310342678
345,174.35169736386584,362.0,536.3516973638658,496.7508484656662,49.45651230307113,44.63379313011391,1612.250796087736,21.28007393294012,-44.361188170607726,0.05794078185871194,861.5956845094487,845.917515015813,16785.105676680036,2987.7488104490462,19772.854487129083,1.2622472427034834,30.71983726692198,103.42509052329157,-263.2418903020984,-4399.901115643184,342.5529383483264,11.505172569572341,-14.430797781779674,2.750136415496801,124.55852604913258,7.1146325721857275,7.924246719286021,368.45010515956085,25.897166811234474,37.21533624895576,0.01917648444744077,13.764736247522588,1087993.7247508846,1087993.7247508846,-4399.901115643184,60.12436212508641,79.9991781485785,128.30074330610532,40.86772372771069,37.69685805447578,50.80701913544476,3109.093482549557,981.371598271825,986.0231276141269
346,175.62919068576082,362.0,537.6291906857608,498.01714242363556,49.582742997654385,44.747714521783685,1612.2513252190536,21.28000591872802,-42.695804295097666,0.05996671636034051,861.5234820234056,846.4521350311308,16785.0520290404,2987.7392611691907,19772.79129020959,1.2765520355564899,27.927198206598366,94.02305674611885,-239.3108093655438,-3999.9101051301645,314.94092868686187,10.84150386072407,-13.103412954929057,2.500124014087999,125.97012264679469,0.20768506376440124,7.996483508267078,333.2654360534741,18.324507366612256,37.02765611442895,0.017433213510088957,12.364814675275596,1087993.7247508846,1087993.7247508846,-3999.9101051301645,78.24675641481323,79.99896783684054,164.75170637016146,94.94480558942357,89.93119099989195,30.00999113606067,2826.4575237768763,971.4291079886291,900.0368301089329
347,176.79127046283642,362.0,538.7912704628365,499.1696962258999,49.698920258958765,44.852562834088985,1612.254161882101,21.279394204589412,-41.17606738238093,0.06180025155540609,861.4551839539575,846.936203941352,16784.569526653777,2987.6533757443717,19772.22290239815,1.289184138103375,25.13434105617905,84.62028872065912,-215.37972842898944,-3599.9190946171484,286.2516799584183,19.007802638235425,-21.65376321640627,2.2501116126792016,127.21665820726965,7.999586466010878,7.999018770159001,310.6346065259476,24.38292656752932,38.34804914362002,0.01568980643264944,11.01459210309761,1087993.7247508846,1087993.7247508846,-3599.9190946171484,50.0332284323705,79.9994049375495,188.5350896999523,72.69365650824804,25.034172786260484,50.65820911565101,4808.570530869388,931.8834891725645,958.7952250878749
348,177.86004750408338,362.0,539.8600475040834,500.23024427258025,49.80688835355526,44.950002491162685,1612.2587649571838,21.278378846666115,-39.78016325740747,0.06347525220230514,861.3899542283654,847.3771603894871,16783.76864174633,2987.5108182308463,19771.279459977177,1.2623188939062844,22.3418503750649,75.2187544947385,-191.448647492435,-3199.928084104131,249.14355148711823,9.171281678031454,-10.769302068203197,2.0000992112703995,124.56559658801633,0.11867006777010472,7.99121824718863,265.3726176331514,16.229066146033166,36.85547976512002,0.013946628119212542,9.703251593127021,1087993.7247508846,1087993.7247508846,-3199.928084104131,78.72550213955691,79.9986390955764,234.85762663942884,88.20910105019244,92.51945555525377,30.012745378229745,2261.1898773100734,982.2441614700873,900.0600978437917
349,179.00787488088443,362.0,541.0078748808844,501.3690035891738,49.92190560471306,45.053803910945625,1612.262032643252,21.277682659834554,-38.219261933931215,0.06533241969830202,861.3244842535418,847.8768467482676,16783.219509747287,2987.4130727350166,19770.632582482303,1.2600385683899755,19.54917868734793,65.81661087026801,-167.5175665558808,-2799.937073591117,217.60679870437573,8.24313934809115,-9.551698237314463,1.7500868098616007,124.34057412362556,0.27628655445859723,6.744859875736129,231.74125972835483,14.134461023979098,36.782502321616775,0.012203336814607288,8.409670146193099,1087993.7247508846,1087993.7247508846,-2799.937073591118,78.02917090503348,79.99839516450115,269.62774386081895,86.9709318181647,88.79614470666094,30.014552512996772,1978.5576139781085,976.2384481046375,900.0517356030432
350,180.1750420413951,362.0,542.175042041395,502.527011562268,50.0386992815335,45.15920852941456,1612.2650548526453,21.277049308651197,-36.59319332350652,0.06725655406382898,861.259910070579,848.399815111212,16782.719940686733,2987.324149442238,19770.04409012897,1.2600324738725386,16.756504068186715,56.41445737644557,-143.58648561932634,-2399.9460630780995,186.51921102018912,7.252366303172924,-8.296769866320057,1.500074408452801,124.33997271679863,0.558171995091376,5.092590696554945,198.27636285350417,11.757151833315044,36.71602365119588,0.010460043680083452,7.140332661135775,1087993.7247508846,1087993.7247508846,-2399.9460630780995,77.97024286795359,79.99808392053818,304.25064870876366,93.525579035636,88.49346356771416,30.01685396336182,1695.9258114924328,969.3925274641357,900.0541474476292
351,181.36261118359158,362.0,543.3626111835915,503.705323007852,50.157373337605925,45.266310163193104,1612.2678239044635,21.27647888028536,-34.89989892755273,0.06925201991300055,861.1962027761386,848.9465947572858,16782.270003321315,2987.244060591194,19769.51406391251,1.2600269503865302,13.963828133858442,47.012299454823896,-119.65540468277194,-1999.9550525650832,155.43199449453536,6.199291696920002,-7.0106047534350395,1.2500620070439994,124.3394276593389,0.8786804804141722,3.5645634026228383,164.9671961569374,9.535201662402063,36.657558502289504,0.008716749724582813,5.894554086155486,1087993.7247508846,1087993.7247508846,-1999.955052565083,77.84090872198628,79.99765571754428,338.7381268509144,94.60476090781032,87.83337855981635,30.019911370703568,1413.2955122989163,954.2776691958605,900.0579863919272
352,182.56746572206637,362.0,544.5674657220663,504.9008608405546,50.277655698627456,45.37486326912459,1612.2704001630798,21.2759564617975,-33.144840890627535,0.07131454085628,861.1333971159306,849.515054185865,16781.857934756426,2987.1707123866436,19769.02864714307,1.2600348225045783,11.171150100607406,37.610134466716964,-95.72432374621758,-1599.9640420520668,124.34637245457326,5.083577708370743,-5.688379744186614,1.0000496056352,124.34020447974913,1.1558721456120016,2.209451115586539,131.78577819433556,7.4394057397623055,36.60534477815822,0.006973454458855319,4.671911059920771,1087993.7247508846,1087993.7247508846,-1599.9640420520668,78.26482102983073,79.99702845211102,373.11508264621904,92.74995423357423,90.0376265054202,30.024407113734767,1130.6700472914983,932.274722966493,900.0802585902597
353,170.50641073667387,357.0,527.5064107366738,488.19077629104964,49.023163971578825,44.242702475306324,1610.6807367740082,21.098240267431347,-47.411859944143515,0.05462816129677954,862.0203129885473,845.24295289108,16641.680550397068,2962.219137970678,19603.899688367746,1.3561152462820816,44.682983484759255,150.43509415780866,-382.89729498486975,-6399.856168208257,535.3122262774737,25.507678601539617,-32.985649187064375,4.0001984225408,133.82141827291164,7.9965306836526775,5.29177751702675,561.5921503502142,26.279924072740553,38.997520388661435,0.027892808494249174,20.441693649091704,1087993.7247508846,1087993.7247508846,-6399.856168208257,50.01883377317796,79.99992325901039,-73.40137405916464,44.255111600201424,25.018960863799787,48.30047590361411,7355.378187174941,933.7060152046711,952.33239415366
354,170.71152620977915,357.0,527.7115262097791,488.3999247540498,49.057880375324295,44.27403353184143,1610.7010423140475,21.09234225726855,-47.441557718970806,0.0546406337986716,861.9775673486535,845.1869144491866,16637.028370889766,2961.3910500183783,19598.419420908143,1.3314401175119286,41.89030208845931,141.03291784725772,-358.9662140483159,-5999.865157695251,492.72373011886793,21.1743993149172,-27.088593768953782,3.7501860211319986,131.38647718870718,7.996318044235285,5.027524305376794,519.0236150432256,26.299884924357713,38.44428665364635,0.026149511129179074,19.164087517653048,1087993.7247508846,1087993.7247508846,-5999.865157695251,50.014246470651344,79.99991357372798,-30.623690289175865,40.386196231994404,25.014385649219022,49.0545367766599,6105.836208275699,947.9625665207205,962.081332250035
