,st_power (MW),gt_power (MW),gross_power (MW),ngcc_net_power (MW),lhv_efficiency (%),hhv_efficiency (%),combustor_temperature (K),fuel_flow (kg/s),st_throttle_delta_pressure (bar),st_condenser_pressure (bar),st_throttle_inlet_temperature (K),st_throttle_outlet_temperature (K),fuel_cost_rate (USD_2018/h),other_variable_cost_rate (USD_2018/h),total_variable_cost_rate (USD_2018/h),cell_potential (V),soec_makeup_water (kg/s),variable_makeup_water_cost (USD_2018/h),soec_current (MA),soec_current_density (A/m**2),soec_power (MW),sweep_compressor_power (MW),sweep_turbine_power (MW),h2_mass_production (kg/s),soec_power_per_h2 (MJ/kg),feed_heater_power (MW),sweep_heater_power (MW),total_electric_power (MW),bop_power (MW),total_electric_power_per_h2 (kWh/kg),pump_power (MW),total_compressor_power (MW),Number_of_cells (cells),estimated_number_of_cells (cells),current_density (A/m**2),water_utilization (%),water_utilization_overall (%),net_power (MW),sweep_out_frac (%),steam_out_frac (%),heater_1_frac (%),sweep_inlet_flow (mol/s),sweep_trim_temperature (K),steam_trim_temperature (K)
355,170.94249919358094,357.0,527.9424991935809,488.6349639052592,49.09638094868897,44.30877974719157,1610.7254226503833,21.08594457660392,-47.47370275729687,0.0546515314077008,861.9221150715209,845.1165611096112,16631.98206576978,2960.4928077070203,19592.4748734768,1.3048648420969182,39.09759538845489,131.63065634621884,-335.0351331117621,-5599.874147182243,450.696459860618,16.505509945001556,-21.099472496060894,3.5001736197232014,128.7640296815504,7.998463727914491,5.0060668767141125,477.01791804425693,26.32145818363887,37.856687019141205,0.02440619796857953,17.886483932101033,1087993.7247508846,1087993.7247508846,-5599.874147182243,50.00542150544752,79.99995428024299,11.617045861002325,40.05008624349372,25.005493546014733,49.838117166214694,4759.520182155765,962.1495694013631,972.4317515513588
356,171.17148243433215,357.0,528.1714824343321,488.8673594754925,49.133215809569315,44.342022680911505,1610.748313474981,21.080157568078867,-47.5065675510447,0.05466236332174053,861.867875568948,845.0472167771686,16627.417441137794,2959.680304522527,19587.09774566032,1.283809902169687,36.3050778838918,122.22903181325619,-311.10405217520696,-5199.883136669214,411.7509925645831,12.742437622473444,-16.26138915867876,3.250161218314399,126.6863287409865,4.111650772802408,7.993629164954019,436.9688261706127,25.21783360602963,37.34591035296002,0.022663002910930683,16.608842201567644,1087993.7247508846,1087993.7247508846,-5199.883136669215,78.97090384877183,79.9995843480127,51.89853330487972,94.13244017815516,93.8853386980029,50.59591711175402,3674.3772764133887,965.9026744882128,940.063943882291
357,172.04085221419035,357.0,529.0408522141903,489.73074596943667,49.22475640475815,44.424636755345794,1610.7568277622313,21.078116288361404,-46.557493630879414,0.05586484891403731,861.8009084526657,845.3262655944077,16625.807338847677,2959.393706314887,19585.201045162565,1.276355909748752,33.512514572309136,112.82725306088462,-287.17297123865285,-4799.892126156203,377.8710504748072,12.058319827899053,-15.19560398173458,3.0001488169056025,125.95076895703758,4.498527078011455,7.993927645567036,402.45880230806415,24.58775183325696,37.26285546979837,0.020919779258808106,15.21166148425521,1087993.7247508846,1087993.7247508846,-4799.892126156203,78.98771842327635,79.99926211262374,87.27194366137248,81.35060734282884,93.98236452237211,50.78826281061908,3391.734065722656,971.4077455508329,951.5725993240637
358,173.14742819482427,357.0,530.1474281948242,490.82819195223533,49.33704162353282,44.525972555081246,1610.7605491297488,21.07727182188669,-45.21163306701026,0.05752777548016912,861.7301635749412,845.7467536488394,16625.141248162876,2959.275142172992,19584.416390335868,1.2610243682705868,30.719836819711848,103.42508901766027,-263.2418903020982,-4399.901115643182,342.2210705366583,11.416784162051135,-14.325631026442696,2.7501364154968,124.43785283096135,7.411648163327523,7.92749400570065,368.4700564455274,26.248985908869088,37.217351430402175,0.019176484168275616,13.79951412006418,1087993.7247508846,1087993.7247508846,-4399.9011156431825,62.59879698447959,79.99917931322065,122.35813550670778,40.83499947804835,41.844915793755995,50.808787417445835,3109.0934876536444,980.6098505351678,988.6202870913797
359,174.42813110301984,357.0,531.4281311030198,492.09765705640865,49.46477554692318,44.64125058919262,1610.7610213021342,21.077216471146443,-43.54487891660977,0.059549502945295915,861.6575249480156,846.2819583579227,16625.097589102887,2959.267370860314,19584.3649599632,1.2765599081467416,27.92719768215095,94.02305498045125,-239.3108093655437,-3999.9101051301627,314.9428709507225,10.763974130999094,-13.018568752506091,2.5001240140879992,125.97089951380194,0.2084034127814123,7.9964881564064605,333.30531453220124,18.362443581478715,37.032086836720936,0.017433213182709042,12.394713420615117,1087993.7247508846,1087993.7247508846,-3999.9101051301627,78.24160515742162,79.9989693391484,158.79234252420736,94.9448893161821,89.90397099565428,30.010021399210967,2826.4574783164926,971.3621661471609,900.0367300720968
360,175.58448558211495,357.0,532.5844855821149,493.2446063541696,49.58166543567305,44.746742037548145,1610.764086419439,21.07653605506101,-42.03821322990409,0.06136196905003013,861.588805217072,846.7612963567744,16624.56089661141,2959.1718395968305,19583.73273620824,1.2887503353046441,25.134341099464677,84.62028886638971,-215.37972842898947,-3599.919094617149,286.1553579697766,18.799843515396024,-21.434540599018547,2.2501116126792016,127.17385055804064,7.999588308778321,7.999025936388505,310.57627070224294,24.420912732466338,38.340847547315995,0.0156898064596697,11.041305764462333,1087993.7247508846,1087993.7247508846,-3599.9190946171493,50.03239782672581,79.99940479977813,182.66833565192658,72.957975184211,25.03334201693143,50.663647396447466,4789.526799630032,932.1977903683421,959.0074309788475
361,176.6592106627826,357.0,533.6592106627826,494.3111077510319,49.691375749805886,44.84575402276937,1610.7687844068082,21.075473968675244,-40.63569810701745,0.06303913772620655,861.5228269694173,847.2043382783545,16623.72315364684,2959.0227213491376,19582.745874995977,1.2623211410701836,22.34184992970345,75.2187529953312,-191.44864749243507,-3199.928084104132,249.14399500927212,9.111088375046453,-10.7048395010611,2.0000992112703995,124.56581833809321,0.11879233265024235,7.991224438344681,265.39993533447256,16.255940325200466,36.85927370210286,0.0139466278412013,9.725728052378987,1087993.7247508846,1087993.7247508846,-3199.9280841041314,78.72368016056555,79.99864069026576,228.91117241655928,88.2348665891217,92.50938247853597,30.01279060913437,2261.189865803209,982.2153839267457,900.0599168379416
362,177.80714259082052,357.0,534.8071425908205,495.45002941971876,49.80763349728345,44.95067497269175,1610.7721954051615,21.07472674398381,-39.07785642487561,0.06488636389707222,861.4568323252926,847.7028770765168,16623.133764462873,2958.917810074391,19582.051574537265,1.260038538481687,19.54917827890325,65.81660949514915,-167.51756655588073,-2799.9370735911166,217.60679353925846,8.19122825249238,-9.496657701249104,1.7500868098616005,124.34057117227638,0.27634261314489017,6.744782849121323,231.76343986938016,14.156646330121696,36.78602280428662,0.012203336559640378,8.428746980052539,1087993.7247508846,1087993.7247508846,-2799.937073591116,78.02706012954637,79.99839683592329,263.68658955033857,86.99052897223099,88.78520414954899,30.01460708759297,1978.557634598121,976.2119931007672,900.0516147712328
363,178.97440591913005,357.0,535.97440591913,496.60818861006214,49.92567583835432,45.05720649274042,1610.7753508177027,21.07404607249498,-37.45476314281931,0.06680022890585326,861.3917697277678,848.224798212554,16622.596870516587,2958.822242951953,19581.41911346854,1.2600324079425855,16.756503697020015,56.41445612683122,-143.5864856193264,-2399.946063078101,186.51920126075598,7.208494073383772,-8.250692636878416,1.5000744084528006,124.33996621083263,0.5581648266856793,5.092198712824993,198.29402849617438,11.774827235418408,36.719294904232605,0.010460043448387406,7.156202215953961,1087993.7247508846,1087993.7247508846,-2399.9460630781014,77.96750237978121,79.99808569268659,298.3141601138878,93.54671959721551,88.4792500415926,30.016920091327137,1695.9258745129316,969.3688269483567,900.054004745104
364,180.16206408950765,357.0,537.1620640895077,497.78664105964776,50.045607120645606,45.16544275515245,1610.778242199462,21.07343231079215,-35.76437344203035,0.0687850882803183,861.3276109795655,848.7706272943003,16622.11275307063,2958.736070046572,19580.8488231172,1.2600269216546602,13.963827799006005,47.012298327469495,-119.65540468277189,-1999.955052565082,155.43199095028422,6.16323050410037,-6.973054691263446,1.250062007043999,124.33942482407868,0.8791112104922267,3.563524091508158,164.9809138812883,9.548922931004107,36.660606734269116,0.008716749515555297,5.907395066651225,1087993.7247508846,1087993.7247508846,-1999.955052565082,77.84054367967134,79.99765763588715,332.80572717835935,94.60523545786153,87.83150922949949,30.019992358781817,1413.2956470025172,954.2290491127668,900.0578785493509
365,181.36699975360133,357.0,538.3669997536012,498.98230988068775,50.16715480959246,45.27513780139129,1610.7809326278673,21.072869585221685,-34.01216958468803,0.07083667899470507,861.2643857399935,849.3382180344735,16621.668891446978,2958.657062677562,19580.32595412454,1.2600347879689693,11.171149799733419,37.61013345375849,-95.72432374621756,-1599.9640420520664,124.34636904643115,5.055110246742919,-5.658963811744518,1.0000496056352,124.3402010717761,1.1561627249175608,2.2084758650401635,131.79601936642615,7.449650319995,36.60818940707376,0.006973454271038356,4.681891840767833,1087993.7247508846,1087993.7247508846,-1599.9640420520664,78.26510117396226,79.99703060668104,367.18629051426154,92.74751634580791,90.03909718069663,30.024509370272863,1130.6702991490283,932.2256160797803,900.0801186437978
366,169.71126468833762,352.0,521.7112646883376,482.6772616309068,48.94856511794524,44.17537807967524,1609.1813724472267,20.89175269082045,-47.96492872097304,0.05463907739185227,862.1160243359584,845.1402315175231,16478.80913344346,2933.2280257529355,19412.037159196396,1.3363453030413732,41.8903015911966,141.0329161731134,-358.96621404831626,-5999.865157695256,494.53898360207387,22.236054627475866,-28.40247665265314,3.7501860211319986,131.87052077293933,7.996409911579074,5.61279638815809,521.1720049597236,26.63302135764968,38.60341875361211,0.02614951081876872,19.16408757227107,1087993.7247508846,1087993.7247508846,-5999.865157695256,50.01530521709603,79.99991452339002,-38.49474332881695,41.535999610684286,25.015443425598626,48.831659708601656,6411.974512002806,944.2065463561619,959.4601472376316
367,169.945111526557,352.0,521.945111526557,482.91553427851835,48.98858560978177,44.21149599965008,1609.206778970197,20.884990232127084,-47.995755537701925,0.05465021455927088,862.058433620559,845.068065888772,16473.47510198473,2932.2785681532823,19405.753670138016,1.3099455988111777,39.09761934163213,131.63073698985974,-335.0351331117613,-5599.87414718223,452.45133821326675,17.6984545493329,-22.488449799810112,3.5001736197231996,129.26539862586802,7.996748901460122,5.536040387575599,479.1050200289049,26.653681815638123,38.022321817376444,0.024406212921059035,17.886481564158505,1087993.7247508846,1087993.7247508846,-5599.87414718223,50.01187107016627,79.99990526822836,3.8105142496134636,40.138526871632514,25.012021978147068,49.62470917498404,5103.514895791038,958.3131690987307,969.6868725542851
368,170.17703551918348,352.0,522.1770355191835,483.15131789390733,49.02712837274883,44.24628029051137,1609.2308825245525,20.878760545009033,-48.02762141997738,0.05466101450432044,862.0019739814334,844.9967058989765,16468.561305306266,2931.4039123445154,19399.96521765078,1.2812228529102796,36.305014300451305,122.2288177456154,-311.104052175207,-5199.883136669216,410.9212590514095,12.742408272825175,-16.428180976144542,3.2501612183143997,126.43103878536883,5.81748107902914,7.907104144591057,437.5915983939266,26.670339342517135,37.39913610781766,0.022662963219742597,16.608863858996585,1087993.7247508846,1087993.7247508846,-5199.883136669216,61.915436515909725,79.99972445672468,45.55971949998069,40.82475124099812,40.64409377759197,50.41829742010408,3674.3841743874577,975.7125177350788,970.9108200905865
369,170.82844026506064,352.0,522.8284402650606,483.80002184019315,49.10093331749842,44.31288819475957,1609.2445575600411,20.875367880355746,-47.41351328895502,0.05545321250891416,861.9383823647307,845.1560119354104,16465.885269738425,2930.927578013439,19396.812847751862,1.2769803963130588,33.51251413870194,112.82725160105059,-287.1729712386529,-4799.892126156204,378.0559326007563,11.95734068912716,-15.072915141939545,3.0001488169056025,126.0123932754405,4.2868856694571456,7.9938498477886615,402.4942828985754,24.438350297819078,37.266140546702196,0.020919778988134585,15.252269454397528,1087993.7247508846,1087993.7247508846,-4799.892126156204,78.98623888031895,79.99926314770741,81.30573894161785,84.61424432998764,93.97398689767368,50.793246817263814,3391.7340739247825,971.3384968945817,948.8799024473423
370,172.13899107442373,352.0,524.1389910744238,485.09870720278263,49.23238386466901,44.43152042853494,1609.2442065787207,20.87551764984781,-45.747104873524925,0.057492820556223206,861.8632206955133,845.6901295160405,16466.003403573824,2930.948605836141,19396.952009409964,1.282575582490326,30.719693919616606,103.42460791305162,-263.2418903020982,-4399.901115643182,348.06971215470946,11.409400567955414,-14.019114770406748,2.7501364154968,126.56452610618307,0.30618510934098025,7.998346312500714,367.58609910519925,19.516386950489817,37.12806723916603,0.019176394964630913,13.802393336134775,1087993.7247508846,1087993.7247508846,-4399.9011156431825,77.7759387812389,79.99955144877552,117.51260809758335,94.97921868406895,87.49314347249125,30.00442233555295,3109.0709385410355,964.6533365885864,900.0149510792507
371,173.22364584698045,352.0,525.2236458469804,486.1748089004306,49.34411145909611,44.53235298029324,1609.2487399883207,20.874453796637802,-44.396306407140834,0.05913321005029381,861.7938326162149,846.1131268842821,16465.164266989494,2930.79923952413,19395.963506513624,1.2765677642384425,27.927197130621792,94.023053123607,-239.3108093655438,-3999.9101051301645,314.9448091441901,10.685892642621246,-12.933027167666609,2.500124014087999,125.9716747527328,0.20914563990631016,7.9964928330872596,333.34569366292425,18.400884518734156,37.036573184253164,0.017433212838423105,12.42494735794758,1087993.7247508846,1087993.7247508846,-3999.9101051301645,78.23647637239584,79.99897091903345,152.82911523750622,94.94497377844344,89.8768718957968,30.010052380519326,2826.457432254826,971.2947294087138,900.0366295060338
372,174.37424266256005,352.0,526.37424266256,487.3161261403794,49.46173468946405,44.6385062589427,1609.2520469051035,20.873700169858047,-42.902775436450064,0.06092461095886156,861.7246628378435,846.5876682001032,16464.569828023785,2930.6934293882337,19395.263257412018,1.288310744590732,25.134341127592688,84.62028896108885,-215.37972842898964,-3599.919094617152,286.0577508269086,18.591069753555743,-21.2142516752445,2.250111612679202,127.13047175748778,7.999590241516726,7.99903338993546,310.5172060383695,24.45945521146095,38.33355597520752,0.015689806477228348,11.06832369522034,1087993.7247508846,1087993.7247508846,-3599.919094617152,50.03161952812138,79.99940471025198,176.79892010200987,73.23877215955832,25.032563601439712,50.66919763643306,4770.250429331936,932.5182382988639,959.2227609804388
373,175.45508818211871,352.0,527.4550881821187,488.38874882533497,49.57323065654697,44.73912977034449,1609.2568311674352,20.87259417579945,-41.49336284461298,0.06260421242028344,861.6579327616241,847.0328982545766,16463.697451959215,2930.5381464487405,19394.235598407955,1.2623233852516602,22.341849458157316,75.2187514077674,-191.44864749243519,-3199.928084104134,249.1444379427861,9.050517939227703,-10.639913783480301,2.0000992112704,124.56603979386473,0.11892042419494284,7.991230628271157,265.42757294242625,16.283134999640136,36.86311206835849,0.013946627546844009,9.74843316387982,1087993.7247508846,1087993.7247508846,-3199.928084104134,78.72184894385536,79.9986423787138,222.9611758829088,88.26080911528656,92.4992595722134,30.012837456499973,2261.189853953556,982.1863984674991,900.0597337943466
374,176.6031894132808,352.0,528.6031894132808,489.5278982748453,49.69076169933487,44.84519985102497,1609.2603885876165,20.871794720643738,-39.93846839421825,0.06444162438858915,861.5913992919336,847.5303099925738,16463.06686489854,2930.4259019519404,19393.492766850482,1.2600385084110388,19.54917784430393,65.81660803197492,-167.5175665558807,-2799.937073591116,217.6067883461019,8.139011876475731,-9.441247105543416,1.7500868098616005,124.34056820490555,0.27640837099114973,6.744697664249668,231.7858713632957,14.179083017193824,36.78958318226157,0.012203336288347097,8.448008874732386,1087993.7247508846,1087993.7247508846,-2799.9370735911157,78.0249708119369,79.99839861437391,257.74202691154966,87.01034780863209,88.77437604596294,30.014663806215776,1978.5576552443497,976.1853486795203,900.0514925028756
375,177.77060994213258,352.0,529.7706099421325,490.6862706375436,49.81008576376102,44.95288810802142,1609.2636806610458,20.871065377522797,-38.318238812412204,0.06634534201236442,861.5258351174402,848.0512050842793,16462.49158017922,2930.323501271901,19392.81508145112,1.2600323307347259,16.75650330047353,56.41445479177025,-143.5864856193264,-2399.946063078101,186.51918983188457,7.164379506874764,-8.20432542448851,1.500074408452801,124.33995859196294,0.5581099940750696,5.091856116988779,198.31188878991202,11.792698958027422,36.722602201975256,0.010460043200847938,7.1722187213764705,1087993.7247508846,1087993.7247508846,-2399.9460630781005,77.96435045277916,79.99808758572115,292.3743818476317,93.56791434402845,88.46306817928024,30.016988983077624,1695.9259374694782,969.3457458136367,900.053854914567
376,178.95844277014615,352.0,530.9584427701461,491.8649508495948,49.93131103577478,45.06229217760171,1609.2666993271168,20.870406537651913,-36.63062561425577,0.06831973518845463,861.461208822958,848.5961076423555,16461.97190638055,2930.230999335737,19392.202905716287,1.2600131616760368,13.963619631442535,47.011597485570206,-119.65540468277186,-1999.9550525650816,155.43029357315982,6.126781312532394,-6.934722594124023,1.2500620070439994,124.33806698973534,0.9213613159422337,3.5200172992334275,164.99279656644063,9.562502993280827,36.663247199987644,0.008716619569487856,5.9203490401273084,1087993.7247508846,1087993.7247508846,-1999.955052565082,78.50668751915667,79.99885022906231,326.87215428315403,94.84421127185209,91.32181139091578,30.00990255224479,1413.2490693583554,953.3969684245061,900.0290863435469
377,180.16348423709502,352.0,532.163484237095,493.06077653286485,50.054153594296714,45.17315582506319,1609.2695064309219,20.869802289166476,-34.88118711388354,0.07036048257830152,861.3975567604634,849.1628485720073,16461.4952926848,2930.1461620978935,19391.641454782693,1.260034752926139,11.171149473960382,37.610132356971896,-95.72432374621755,-1599.9640420520661,124.346365588234,5.026503619224537,-5.62938486366894,1.0000496056352,124.34019761375046,1.1564581043805557,2.2074937575571725,131.80636680329698,7.460001215062991,36.611063552519624,0.006973454067678386,4.691957143501986,1087993.7247508846,1087993.7247508846,-1599.9640420520664,78.26540100882897,79.99703293955967,361.2544097295678,92.74503075086564,90.04066368564077,30.0246162179818,1130.6705552032845,932.1761570263363,900.0799763457685
378,168.7595124626572,347.0,515.7595124626572,477.0040852714327,48.84622222141433,44.08301508318846,1607.648758339825,20.68945825521832,-48.49083749799142,0.054635593078241944,862.2310159808659,845.0678279366579,16319.245144611166,2904.825635740787,19224.070780351954,1.3414606433353822,41.8903012196422,141.03291492219378,-358.96621404831643,-5999.865157695258,496.432008693733,23.30909351548902,-29.745091192140872,3.750186021132,132.37530242403395,7.996553078817558,6.216660034759806,523.3994612546645,26.967452560931502,38.76840733183709,0.02614951058683037,19.164087613419117,1087993.7247508846,1087993.7247508846,-5999.865157695257,50.017080473270404,79.99991523294966,-46.39537598323178,43.18768759750965,25.01721884929452,48.5970998032598,6721.395366756382,939.9067879141006,956.544486961959
379,168.94408926583543,347.0,515.9440892658354,477.1924279358466,48.87798584395603,44.11168129703107,1607.6653384519313,20.68417691906094,-48.51871546481905,0.05464883032245937,862.1978970930923,845.0225631859938,16315.07937968971,2904.084129584768,19219.16350927448,1.3150162494372288,39.09761934201687,131.63073699115503,-335.035133111763,-5599.874147182258,454.2027259529209,18.84225357438334,-23.842553159096624,3.500173619723201,129.7657703016572,7.99665855176049,6.079884392735186,481.1898570848993,26.98713113197839,38.18777686828579,0.024406212921298943,17.886481559274678,1087993.7247508846,1087993.7247508846,-5599.87414718226,50.01263581854334,79.99990526744175,-3.9974291490527984,40.26914513090113,25.01278710723008,49.40267881221193,5433.340037397888,954.7300825251231,967.0790560170495
380,169.17894869845549,347.0,516.1789486984554,477.43154943607254,48.918167884663376,44.14794501254515,1607.6905697729646,20.677543001539977,-48.54940979479563,0.05465970927227414,862.1391911609384,844.9492211527103,16309.846737782991,2903.152719325372,19212.999457108363,1.2855433412360204,36.30493136298244,122.22853851838022,-311.104052175207,-5199.883136669216,412.30695124266066,13.718166729604064,-17.56332139232225,3.2501612183143997,126.8573844642979,7.997829494601827,6.223850911740009,439.3150160721818,27.008064829521118,37.54642945749862,0.02266291144703693,16.608876174450373,1087993.7247508846,1087993.7247508846,-5199.883136669216,50.00743582411731,79.99990721356808,38.1165333638907,42.671639709560665,25.007581952207353,50.221148272813686,3955.7620101093735,973.7521261618166,980.2805015215489
381,169.61352150873626,347.0,516.6135215087362,477.8668532036004,48.97437862753246,44.1986744019031,1607.7098459284825,20.672641534389427,-48.270412058984036,0.05504435167197144,862.0781481692644,844.9876840006006,16305.9806025265,2902.4645472497173,19208.445149776217,1.2775584218696139,33.5125136411355,112.8272499258837,-287.17297123865285,-4799.892126156203,378.2270597311973,11.85602371116537,-14.950218429312082,3.000148816905601,126.06943282277123,4.090554593750104,7.993779719007083,402.53131548755886,24.304255756361602,37.269569320040134,0.020919778677534234,15.293196383073651,1087993.7247508846,1087993.7247508846,-4799.892126156203,78.9848363445946,79.9992643354712,75.33553771604144,87.24276966129173,93.96602361849409,50.79733122963154,3391.734078368071,971.1456283966572,946.3298891304404
382,170.7365011644627,347.0,517.7365011644627,478.980582323966,49.090566439158096,44.303532235722024,1607.7135137205462,20.67177958902036,-46.9069926779913,0.056719551368416984,862.005815774427,845.4138068143116,16305.300724996336,2902.3435290493476,19207.644254045685,1.2600237376528323,30.719837913856185,103.42509270133789,-263.2418903020982,-4399.901115643182,341.94951600540895,11.241326573323521,-14.119017827100919,2.7501364154968,124.33911062685858,7.637237761373985,7.933418255131132,368.53064767160186,26.58113166619295,37.22347145268069,0.019176484851281712,13.86899041861391,1087993.7247508846,1087993.7247508846,-4399.901115643181,65.26098644827032,79.9991764639006,110.44993465236406,40.797722110214714,46.967615246028494,50.80582248810971,3109.094840639993,979.4180803101009,991.0753515276294
383,172.0156377049718,347.0,519.0156377049718,480.2485084354514,49.22067420626103,44.420952629742274,1607.7140247871494,20.6717130529576,-45.25024079346208,0.058717720882084885,861.9324547888338,845.9456410856246,16305.248243278069,2902.334187303496,19207.582430581566,1.2765758115584374,27.92719655317148,94.02305117949349,-239.31080936554378,-3999.910105130164,314.9467945160057,10.607228024322964,-12.846749315689621,2.500124014087999,125.97246886206672,0.20985523291000105,7.996497576634097,333.38659130866984,18.43979679266417,37.041117141707886,0.017433212477957115,12.45553206200871,1087993.7247508846,1087993.7247508846,-3999.910105130165,78.23117391251373,79.99897257317141,146.86191712678158,94.94619726262053,89.84889353846182,30.010083439490682,2826.457385597517,971.2272332621543,900.0365271461745
384,173.16045798797725,347.0,520.1604579879772,481.3841787491893,49.339051885248026,44.527786787451376,1607.717585473577,20.670882306578108,-43.7698851131069,0.06048808742131896,861.8628054700646,846.4153270686908,16304.592974606816,2902.217549480013,19206.810524086828,1.2878651491704203,25.134341139793083,84.62028900216417,-215.37972842898964,-3599.919094617152,285.95881039328384,18.381429842208277,-20.992838817268797,2.2501116126792016,127.08650041265885,7.999592270981761,7.999041162053906,310.4573826139763,24.498572220692456,38.32617073360734,0.01568980648484427,11.095657956232495,1087993.7247508846,1087993.7247508846,-3599.919094617152,50.03088994900137,79.99940467142129,170.9267961352129,73.53716843702472,25.0318338972719,50.67484748086263,4750.731402527782,932.8451969326833,959.4413471369816
385,174.24758419100115,347.0,521.2475841910011,482.4630773517867,49.452374217439775,44.63005856717318,1607.7224447445303,20.669736346081933,-42.35330792426333,0.06217036102206166,861.7953225216462,846.8628434891835,16303.689074174412,2902.056655203045,19205.745729377457,1.2623256241344845,22.34184896139121,75.218749735295,-191.44864749243513,-3199.9280841041327,249.14487983050626,8.989548384868476,-10.574499865807402,2.0000992112704,124.5662607267653,0.11905487927351044,7.991236863682239,265.45554409410494,16.31066426359871,36.866996757833604,0.013946627236743935,9.771377374345166,1087993.7247508846,1087993.7247508846,-3199.9280841041327,78.72001083913287,79.99864415746599,217.00753325768176,88.2869370981972,92.48909985417978,30.01288524661317,2261.1898417437887,982.1571939166436,900.0595494395254
386,175.39592094141187,347.0,522.3959209414119,483.60252066743806,49.57121067703017,44.73730676779778,1607.7261500782472,20.6688841686555,-40.80124521353625,0.0639980877385119,861.728236468461,847.3591503019966,16303.016901314346,2901.937008433953,19204.9539097483,1.2600384780910698,19.54917738442527,65.81660648369225,-167.5175665558808,-2799.937073591117,217.60678310988817,8.086472313081456,-9.385446348122173,1.7500868098616003,124.34056521293184,0.27648320203732635,6.744604910283034,231.8085646928482,14.201781582960038,36.793185119387175,0.012203336001273662,8.467464169679122,1087993.7247508846,1087993.7247508846,-2799.937073591117,78.02289747448606,79.99840049627183,251.79395597459,87.03038700109799,88.763631529856,30.014721978072796,1978.5576758582401,976.1585047583787,900.0513691297683
387,176.563561778602,347.0,523.563561778602,484.7611695208614,49.69184913026973,44.84618124184955,1607.7295808608142,20.668105415258175,-39.183763531235975,0.06589178281001906,861.6621578646296,847.8790424678493,16302.402643200798,2901.827670489741,19204.23031369054,1.2600322640892998,16.75650287857844,56.414453371367614,-143.58648561932634,-2399.9460630780995,186.51917996654174,7.120008412262377,-8.157652781279133,1.5000744084528006,124.33995201539398,0.5581400868458838,5.091427148061739,198.32995154524312,11.810771578701376,36.72594699074583,0.01046004293748496,7.188388669873043,1087993.7247508846,1087993.7247508846,-2399.9460630781,77.96176877989018,79.99808959991131,286.4312179756183,93.58875111034648,88.4497629839893,30.017059924053243,1695.9260017931867,969.3207790802023,900.053709977322
388,177.75157137634878,347.0,524.7515713763488,485.9400800060797,49.81439410010494,44.95677631978878,1607.7327266311631,20.667401188110045,-37.498849729423426,0.06785578111755697,861.5970601502491,848.4230368560396,16301.847169233037,2901.7287961234806,19203.57596535652,1.2600268630687057,13.963827053891546,47.012295818877746,-119.6554046827719,-1999.9550525650823,155.4319837233501,6.090535347266786,-6.897277664951641,1.2500620070439994,124.33941904281812,0.8800017346565245,3.561411303740493,165.00879404370528,9.576810320355177,36.66680201859631,0.00871674905042678,5.933422850592584,1087993.7247508846,1087993.7247508846,-1999.9550525650823,77.83995114158304,79.9976619045888,320.9312859623745,94.60608831392481,87.82846853044188,30.02016418431533,1413.2959217901164,954.1304922732741,900.057658484144
389,178.95683168460144,347.0,525.9568316846014,487.1361763641,49.9385720074206,45.068845100387236,1607.7356558016336,20.666753749177374,-35.75202700250861,0.06988584783959183,861.5329622256629,848.9889566675539,16301.336488164052,2901.6378948932006,19202.97438305725,1.2600347174697453,11.17114912406641,37.610131178976864,-95.72432374621756,-1599.9640420520664,124.34636208922441,4.997749781517663,-5.599634159730058,1.0000496056352,124.34019411491445,1.1567588990361373,2.20650377359258,131.81682436282432,7.4704622735999076,36.61396828607495,0.006973453849261353,4.702110525334328,1087993.7247508846,1087993.7247508846,-1599.9640420520666,78.26577498133268,79.99703544515864,355.3193520012756,92.74257453102351,90.04263626783712,30.024726839827593,1130.6708151674886,932.1263534659133,900.0798323356505
390,167.81551706760064,342.0,509.8155170676006,471.33899577649083,48.743652956234314,43.99044779224206,1606.0952767975634,20.48676097828964,-49.017200001572036,0.054631592344100366,862.3424532430653,844.9914752105568,16159.36340621379,2876.3666863060544,19035.730092519843,1.3466854920077744,41.89030064511749,141.03291298792996,-358.96621404831575,-5999.865157695248,498.3655593606435,24.37659957140394,-31.09461872953518,3.750186021132002,132.89089035914296,7.996705101801498,6.833376421495568,525.6678589161559,27.302299555512366,38.93642845344937,0.02614951022819052,19.164087680118335,1087993.7247508846,1087993.7247508846,-5999.865157695248,50.01964322276178,79.9999163301469,-54.328863139665,44.87501334190272,25.019781775660725,48.35615102370872,7029.220811864837,935.5061136341346,953.5519873421055
391,167.95200229580092,342.0,509.9520022958009,471.4784802088405,48.76692625871356,44.01145161398241,1606.1030312809378,20.48304377210448,-49.04293639999332,0.054646952210124625,862.3340464976881,844.973099713083,16156.431381689972,2875.8447859408147,19032.276167630785,1.320159771202892,39.09761925263225,131.63073669022205,-335.0351331117614,-5599.874147182232,455.979283168818,19.96024394730525,-25.185452204618613,3.5001736197232005,130.27333289966273,7.996641523018246,6.638563921034078,483.3001681328102,27.32088496399224,38.35525356430036,0.024406212865501473,17.886481564387825,1087993.7247508846,1087993.7247508846,-5599.874147182232,50.0135231241591,79.99990545033623,-11.821687923969805,40.957697175990944,25.013674596587503,49.171180695917165,5755.723022534908,950.9400623968618,964.3779505658921
392,168.17723459513755,342.0,510.1772345951376,471.70809692599914,48.806315477829756,44.04699981937982,1606.126946573879,20.476480379631706,-49.071964299851054,0.054658475778463986,862.2795982878204,844.9048318539059,16151.254367897627,2874.9232774857774,19026.177645383403,1.291348461458726,36.3049344121889,122.2285487842046,-311.10405217520685,-5199.883136669212,414.1688032268336,15.137219348790026,-19.138522390225177,3.2501612183143997,127.43023358134523,7.997487258620386,6.713999813079383,441.5105260167885,27.34172278995496,37.7340705720579,0.02266291335046695,16.608875846339856,1087993.7247508846,1087993.7247508846,-5199.883136669212,50.00875495987549,79.99990049447494,30.19757090921056,40.83480705140723,25.00891202516372,50.0084469536892,4364.95886267877,968.1809515332147,976.6873969177617
393,168.41624457737507,342.0,510.41624457737504,471.9511030700021,48.84680031716038,44.08353680630917,1606.1517645636184,20.47004918064311,-49.09713318810625,0.05467557442762289,862.2199168004046,844.8324509771852,16146.181624494971,2874.0203291601047,19020.201953655076,1.2774858550516852,33.51250368903976,112.82721641996395,-287.17297123865285,-4799.892126156203,378.20557599025096,11.763777226159451,-14.846495433122046,3.0001488169056016,126.0622719310097,4.121529795070952,7.993801910953505,402.58972926326373,24.384153273012757,37.274977734687916,0.020919772465060264,15.330620001485824,1087993.7247508846,1087993.7247508846,-4799.892126156203,78.98325291973214,79.99928809258415,69.36137380673831,86.96550833196957,93.95693699297786,50.78503541606102,3391.734199237245,971.1121505689947,946.706661093253
394,169.5215220774802,342.0,511.5215220774802,473.0474370871344,48.962694221469924,44.18812939299007,1606.1559718959998,20.46903591207158,-47.765118189755945,0.05630875186172049,862.147237679977,845.247034188575,16145.382387607653,2873.8780649941623,19019.260452601815,1.260023542293659,30.71983760271242,103.42509165380396,-263.2418903020982,-4399.901115643182,341.9494629881738,11.150835983631893,-14.011108415873462,2.750136415496801,124.33909134882026,7.615988380612993,7.932481562113717,368.5618875744784,26.612424586304602,37.2266268419007,0.019176484657053794,13.905050591162453,1087993.7247508846,1087993.7247508846,-4399.9011156431825,66.29654909220586,79.9991772741668,104.48554951265602,40.772670773138195,49.178907620504106,50.80753651657388,3109.094837157186,978.622132598894,991.1294440393473
395,170.80402060573385,342.0,512.8040206057339,474.31867992822544,49.094391294011906,44.30698411237786,1606.1564110143902,20.468987006212746,-46.10682476809525,0.058302935251312867,862.0734391587849,845.7795034640351,16145.343812083374,2873.8711985508403,19019.215010634216,1.2765837449643198,27.927195951726343,94.02304915459611,-239.31080936554386,-3999.9101051301654,314.9487517838231,10.527951059447375,-12.759705517935613,2.5001240140879992,125.973251730359,0.2106276297805834,7.996502292760792,333.4280429846101,18.479291200787006,37.04572265501961,0.017433212102512675,12.486482524631388,1087993.7247508846,1087993.7247508846,-3999.9101051301664,78.22591625601073,79.99897429604374,140.8906369436153,94.94514319299138,89.82115162297633,30.01011379774014,2826.4573385350827,971.1581821367666,900.036426449845
396,171.94305660679967,342.0,513.9430566067997,475.44869856027003,49.21354423214333,44.41451793034732,1606.1602355855339,20.468076023844322,-44.63966483054357,0.06005232145821895,862.0032800365448,846.244281937978,16144.625255589077,2873.7432954948554,19018.36855108393,1.2874133367803076,25.134341135267874,84.62028898692905,-215.37972842898984,-3599.9190946171557,285.85848953773433,18.170877485931992,-20.770249687093013,2.250111612679202,127.04191557740701,7.999594402589944,7.999049276350255,310.39677110068305,24.53828156294876,38.318688201907364,0.015689806482019446,11.12332027868757,1087993.7247508846,1087993.7247508846,-3599.9190946171566,50.03020215857641,79.99940468582534,165.05192745958698,73.85435932480704,25.031145203473187,50.68058192109615,4730.959831003371,933.1790565148502,959.663321723751
397,173.0366078268592,342.0,515.0366078268593,476.5340106704485,49.328730453051904,44.51847184290727,1606.1651559276602,20.46689516510371,-43.215681271067986,0.06173747451453759,861.9350456645707,846.6941765466174,16143.693828432724,2873.577501461025,19017.27132989375,1.2623278549459847,22.341848440957776,75.21874798314136,-191.4486474924351,-3199.9280841041323,249.1453201251913,8.928157910975711,-10.508572786276885,2.0000992112704004,124.56648086318776,0.11919635019956012,7.991243198943049,265.4838626513625,16.338542526171178,36.870929695690144,0.013946626911869634,9.794571225417867,1087993.7247508846,1087993.7247508846,-3199.9280841041327,78.7181686457283,79.99864602096305,211.05014801908607,88.31325870495802,92.47891883546126,30.01293313981669,2261.189829153495,982.12775911021,900.0593646339477
398,174.18524645099333,342.0,516.1852464509933,477.67381315081707,49.44890334790319,44.62692615718988,1606.169008751125,20.46599058938843,-41.66633347505421,0.06355564468552034,861.8673938938012,847.189401805951,16142.980325320781,2873.450497907099,19016.430823227878,1.26003844741828,19.54917690076572,65.81660485534596,-167.5175665558808,-2799.937073591117,217.60677781274268,8.033591591261244,-9.329235175552798,1.7500868098616003,124.34056218614171,0.2765674532571843,6.744504215931718,231.8315305896684,14.224752776925742,36.796830319012386,0.012203335699355024,8.487121356329043,1087993.7247508846,1087993.7247508846,-2799.9370735911175,78.02084141770861,79.99840247548143,245.8422825611486,87.05065692317712,88.7529784443298,30.014780721622746,1978.5576963650076,976.1314504127689,900.0512450805024
399,175.35317131489293,342.0,517.353171314893,478.832801595741,49.57088803121697,44.737015584578224,1606.172578594036,20.465162414044055,-40.05148183042507,0.06543944240427722,861.8007885250522,847.7083155548427,16142.327084607525,2873.334221060139,19015.661305667665,1.2600322010307858,16.756502433074573,56.41445187148082,-143.58648561932642,-2399.9460630781014,186.51917063215993,7.075366314183232,-8.110658048169785,1.500074408452801,124.33994579278142,0.5581518864831505,5.091014221580445,198.348223800496,11.829053168336033,36.72933057387379,0.010460042659384609,7.2047187515995965,1087993.7247508846,1087993.7247508846,-2399.9460630781014,77.95904714642577,79.99809172681157,280.48457779524506,93.6103634544512,88.43575849575423,30.017131985279455,1695.9260665987833,969.2964536782923,900.053565540296
400,176.54144710059282,342.0,518.5414471005928,480.0120315506854,49.69478879388654,44.84883424610793,1606.175853727435,20.464412221044945,-38.3691311055383,0.06739319118535729,861.7352039553489,848.2514296414496,16141.735354108472,2873.228893031308,19014.964247139782,1.2600268333535498,13.96382664519992,47.01229444292747,-119.65540468277186,-1999.9550525650816,155.4319800578047,6.053879232767158,-6.85902621119543,1.2500620070439992,124.33941611052728,0.8804927387538791,3.560304951728045,165.022967172123,9.590987114318311,36.66995144645977,0.008716748795305965,5.946619653469347,1087993.7247508846,1087993.7247508846,-1999.9550525650816,77.8400977074736,79.99766424594472,314.9890643785623,94.60651750665286,87.82905773702319,30.02025326607588,1413.296061428122,954.079843352801,900.057547909887
401,177.74695556681885,342.0,519.7469555668188,481.2084278996519,49.820331361492336,44.96213461304853,1606.1789051061146,20.463721402129018,-36.62482561494882,0.06941267077418434,861.6706534499941,848.8165514626018,16141.190456165745,2873.131901197502,19014.322357363246,1.2600346821988557,11.171148751844223,37.610129925808984,-95.72432374621756,-1599.9640420520664,124.34635860852126,4.968840433084618,-5.569703175192533,1.0000496056352,124.34019063438396,1.1570872194402633,2.205485514919386,131.82739773918203,7.481039130660757,36.616905189376254,0.006973453616906237,4.712355684792115,1087993.7247508846,1087993.7247508846,-1599.9640420520666,78.26613680711787,79.99703811065636,349.3810301604699,92.73552405512345,90.04453676065759,30.024840107514066,1130.6710785430412,932.0727331153623,900.0796893980429
402,166.8692221018043,337.0,503.86922210180427,465.6717735067632,48.63899328565877,43.89599394040333,1604.5185938514276,20.283987678078194,-49.54364124283365,0.054627427585741246,862.4554044691768,844.9166660699669,15999.421702853924,2847.8970631079983,18847.31876596192,1.35200303425986,41.89030005244585,141.0329109925705,-358.96621404831507,-5999.865157695237,500.33341297948084,25.437383370516507,-32.44855826063701,3.750186021132,133.41562529435657,7.996911296587663,7.461338432710503,527.9707250797125,27.637312100231647,39.10700267078897,0.026149509858221783,19.164087751195755,1087993.7247508846,1087993.7247508846,-5999.865157695237,50.030665683887165,79.99991746199886,-62.298951572949285,46.553181710452,25.03081362385467,48.11012243070845,7335.107843480525,931.0539706713627,950.503136768164
403,167.00637816334466,337.0,504.00637816334466,465.8119713294434,48.66263620553778,43.917331336546525,1604.5264913450924,20.28023647542264,-49.56881198298792,0.05464321075131536,862.4467776026328,844.8982562178294,15996.462862899394,2847.3703895960916,18843.833252495486,1.3254936860760032,39.0976188841784,131.6307354497411,-335.03513311176175,-5599.874147182238,457.8216016013128,21.077942232578902,-26.545844439340154,3.500173619723201,130.79968348470612,7.996717299802536,7.216229383902581,485.4775338954516,27.655932294138786,38.528051799093,0.024406212635498727,17.88648160455943,1087993.7247508846,1087993.7247508846,-5599.874147182238,50.01495518530598,79.99990620425115,-19.66556256600827,42.53450030505615,25.01510630352221,48.926122576527696,6078.021820252537,946.5223176100551,961.3543299206934
404,167.17187841454282,337.0,504.1718784145428,465.98098850427766,48.69157672643308,43.9434497416375,1604.5396005795756,20.275536825338484,-49.5954415841354,0.054657196646692094,862.4232462336624,844.8635398423288,15992.75591509674,2846.71055288722,18839.466467983963,1.2968594956086326,36.30493572432181,122.22855320178871,-311.10405217520736,-5199.883136669221,415.9363342121043,16.41219802795391,-20.58844787305621,3.250161218314399,127.97406229215224,7.997277865075148,7.2228809850981,443.61178183281544,27.675447620711147,37.9136561777902,0.022662914169550314,16.608875701470605,1087993.7247508846,1087993.7247508846,-5199.883136669221,50.009961141582274,79.99989760311882,22.369206671462177,41.00688943273425,25.010123185555543,49.78390780168361,4732.610764508042,963.2709157452382,973.405326092032
405,167.4105956991613,337.0,504.41059569916126,466.2241389010426,48.73343746681258,43.98122845953258,1604.5656105540193,20.268691426065356,-49.62439900110201,0.05466834222162101,862.361258538887,844.7872777991357,15987.356462512105,2845.7494503271546,18833.10591283926,1.2673695360591748,33.512377284549615,112.82679085143887,-287.1729712386528,-4799.892126156202,375.2105931210992,11.762250672587758,-14.951221517669797,3.000148816905602,125.06399382817847,7.57906781503001,7.949765175815751,402.9026215967417,27.692028475642562,37.303947809967994,0.02091969355859573,15.331246636320225,1087993.7247508846,1087993.7247508846,-4799.892126156202,76.031437995167,79.99958983987997,63.321517304300784,40.71765108772438,79.30532434968072,50.610237622921694,3391.7384798771127,971.5139881287299,987.9369425415096
406,168.30280921192823,337.0,505.3028092119282,467.11065544008153,48.83187792945626,44.07006956539839,1604.5750665418445,20.26629450094824,-48.62607284752523,0.05589852061860806,862.2910620383818,845.0815929786282,15985.465837436424,2845.4129190636836,18830.878756500108,1.2600234679994602,30.7198372615336,103.4250905051504,-263.2418903020984,-4399.901115643184,341.94944282596236,11.05957072126629,-13.902202247407919,2.750136415496801,124.33908401747067,7.594279905922277,7.931733291089839,368.59357993205595,26.644137106093584,37.22982793134878,0.01917648444407741,13.941578950779006,1087993.7247508846,1087993.7247508846,-4399.901115643185,67.32660124321926,79.99917816264896,98.51707550802564,40.749005677820435,51.51748980850739,50.80922537303878,3109.094827074111,977.8200420639688,991.1949568560334
407,169.58871554221082,337.0,506.5887155422108,468.38525760377286,48.96519446224838,44.19038582443831,1604.5754259338128,20.266265831553152,-46.966197506052495,0.05788876014082212,862.2168307758553,845.6147150800309,15985.443223848351,2845.4088938450063,18830.852117693357,1.276591724262744,27.92719532792892,94.02304705444485,-239.3108093655438,-3999.9101051301645,314.95072037388906,10.448032966738939,-12.671856382190672,2.5001240140879992,125.97403912732605,0.2114050766487381,7.99650700542644,333.47005607220467,18.51933569831562,37.05039054430984,0.01743321171311464,12.517813819978997,1087993.7247508846,1087993.7247508846,-3999.9101051301645,78.22065870739718,79.99897608294546,134.91520153156804,94.94522621646904,89.7934232047039,30.01014260365798,2826.457291093543,971.0890580576148,900.0363260714705
408,170.7219742927697,337.0,507.72197429276963,469.5096333170479,49.08514304792696,44.298637702909225,1604.579522054983,20.26527249659377,-45.51222636141254,0.05961725132667897,862.1461311593977,846.0745434011699,15984.659710016667,2845.2694283829665,18829.929138399635,1.2869550996075318,25.13434111320066,84.62028891263492,-215.37972842899,-3599.9190946171575,285.75674211729273,17.959372485209503,-20.546438166288564,2.250111612679201,126.99669674476418,7.9995966412288455,7.999057752588144,310.33534251300244,24.578600395709692,38.31110480182989,0.015689806468244295,11.151321876503486,1087993.7247508846,1087993.7247508846,-3599.9190946171566,50.02956056421441,79.99940475606373,159.17429080404543,74.19165778058807,25.030503117647662,50.68638392449755,4710.925964615248,933.520224120773,959.8888207081836
409,171.82207580331598,337.0,508.82207580331595,470.6014764325181,49.202227238163715,44.404304505570316,1604.5844869571638,20.26406287491654,-44.080624962889296,0.06130545379575648,862.0771495061317,846.5268999729371,15983.705595489384,2845.09959599711,18828.805191486495,1.2623300743735109,22.341847898965995,75.21874615840679,-191.4486474924351,-3199.9280841041323,249.1457581730244,8.866325447502756,-10.442108256154604,2.0000992112704,124.56669987624008,0.11934562991432016,7.991249694514897,265.5125424647633,16.366784291738895,36.87491280552224,0.013946626573537678,9.818025149387987,1087993.7247508846,1087993.7247508846,-3199.9280841041323,78.71632572214324,79.99864796165338,205.08893396775474,88.33978161007443,92.4687351013032,30.01298014553243,2261.189816159177,982.0980831794841,900.0591803558249
410,172.9710812808355,337.0,509.9710812808355,471.7417009963559,49.32376610256641,44.5139915877846,1604.588484690319,20.26310712507024,-42.53387587673547,0.06311419360368141,862.0089197657676,847.0210678455811,15982.951727705786,2844.96540753163,18827.917135237414,1.2600384162626612,19.549176395376207,65.81660315384097,-167.5175665558807,-2799.937073591116,217.60677243221326,7.980352100627893,-9.272593655896506,1.7500868098616003,124.34055911170599,0.276656281730241,6.7444005748214435,231.8547799921697,14.24800755995643,36.80052051730717,0.012203335383871645,8.506988923289505,1087993.7247508846,1087993.7247508846,-2799.9370735911166,78.01876607816956,79.99840454362098,239.88692100418618,87.07110082613575,88.74222625102622,30.014838974349217,1978.5577166729095,976.1041805774622,900.0511208681773
411,174.13935347927128,337.0,511.1393534792713,472.9010907995957,49.447127686031145,44.62532364781396,1604.5921919894,20.262230336993866,-40.92153555874943,0.06498821810303915,861.9417760414291,847.539028876905,15982.260142678197,2844.842305396719,18827.102448074915,1.2600321324378867,16.756501966145116,56.414450299460086,-143.5864856193264,-2399.946063078101,186.51916047853794,7.030438910000953,-8.063325565837895,1.5000744084528008,124.33993902403589,0.5581438128812456,5.090621382893383,198.36671475527945,11.847554276741505,36.732754654905904,0.010460042367909636,7.221215694435921,1087993.7247508846,1087993.7247508846,-2399.946063078101,77.95609666118217,79.99809395598314,274.5343760443163,93.63199799523441,88.42057388756672,30.017204013649888,1695.9261309483836,969.272214995955,900.053416463142
412,175.3279566442187,337.0,512.3279566442187,474.080700321972,49.57241583890757,44.7383944091097,1604.5955956901498,20.26143463852906,-39.241628084237284,0.06693183879801977,861.8756937990431,848.0812894729821,15981.632518786446,2844.730588343987,18826.363107130433,1.260026803559277,13.963826216221689,47.012292998677886,-119.65540468277186,-1999.9550525650816,155.43197638249976,6.01700247499897,-6.820516955510814,1.2500620070439994,124.33941317042915,0.8809282761518097,3.5592542440879744,165.0373064236614,9.605330041161656,36.673137788741094,0.00871674852752166,5.959945252906199,1087993.7247508846,1087993.7247508846,-1999.955052565082,77.83950376976367,79.99766670353351,309.0433938983105,94.60693582355624,87.82616376225464,30.02034285719452,1413.2962021683068,954.030247090359,900.057435308992
413,176.53377112429794,337.0,513.5337711242979,475.27745380997794,49.69935529687943,44.85295544957379,1604.598769176966,20.26070060782483,-37.49972160871343,0.06894084776629751,861.8106805401361,848.6456400701796,15981.053536637266,2844.6275295214327,18825.6810661587,1.2600346457177538,11.171148357566327,37.6101285983857,-95.72432374621756,-1599.9640420520664,124.34635500838847,4.939767050008453,-5.539581335778534,1.0000496056352002,124.34018703442972,1.157374974756076,2.204501677516337,131.83808728178988,7.491732273401409,36.619874359479745,0.006973453370783057,4.722696453528278,1087993.7247508846,1087993.7247508846,-1599.9640420520668,78.26656926155495,79.99704093409568,343.4393665281881,92.7375746800974,90.04680933554202,30.024954610144857,1130.6713450143507,932.0256511093971,900.0795409862086
