,st_power (MW),gt_power (MW),gross_power (MW),ngcc_net_power (MW),lhv_efficiency (%),hhv_efficiency (%),combustor_temperature (K),fuel_flow (kg/s),st_throttle_delta_pressure (bar),st_condenser_pressure (bar),st_throttle_inlet_temperature (K),st_throttle_outlet_temperature (K),fuel_cost_rate (USD_2018/h),other_variable_cost_rate (USD_2018/h),total_variable_cost_rate (USD_2018/h),cell_potential (V),soec_makeup_water (kg/s),variable_makeup_water_cost (USD_2018/h),soec_current (MA),soec_current_density (A/m**2),soec_power (MW),sweep_compressor_power (MW),sweep_turbine_power (MW),h2_mass_production (kg/s),soec_power_per_h2 (MJ/kg),feed_heater_power (MW),sweep_heater_power (MW),total_electric_power (MW),bop_power (MW),total_electric_power_per_h2 (kWh/kg),pump_power (MW),total_compressor_power (MW),Number_of_cells (cells),estimated_number_of_cells (cells),current_density (A/m**2),water_utilization (%),water_utilization_overall (%),net_power (MW),sweep_out_frac (%),steam_out_frac (%),heater_1_frac (%),sweep_inlet_flow (mol/s),sweep_trim_temperature (K),steam_trim_temperature (K)
414,165.9205747339273,332.0,497.9205747339273,460.00237991656024,48.5322004744866,43.79961495976611,1602.9182204617186,20.081127660693664,-50.07016539159832,0.05462309498835802,862.5699074699149,844.8434419880831,15839.411599500761,2819.415264711136,18658.826864211896,1.3577133916287663,41.89029904010947,141.03290758431734,-358.96621404831563,-5999.865157695246,502.4466350058518,26.497253184102135,-33.8125844691128,3.7501860211320017,133.9791232153831,7.998591715959131,7.997354824454479,530.317487651584,27.870852645732164,39.28082831264065,0.026149509226284,19.164087881103008,1087993.7247508846,1087993.7247508846,-5999.865157695247,50.0306738709094,79.99991939530821,-70.31510773502391,48.17416401403549,25.030818562361652,47.859850201127585,7640.731401277115,926.3633786024526,947.2697179174087
415,166.05840700760223,332.0,498.05840700760217,460.1432851012484,48.55619547227365,43.8212701011724,1602.9262413879678,20.077352268525143,-50.09476486331458,0.05463930778755645,862.5610543638953,844.8249933500884,15836.433679559366,2818.8851949615673,18655.318874520934,1.3308991124352607,39.097618396166496,131.63073380674166,-335.0351331117612,-5599.874147182228,459.68861988976533,22.176893431739824,-27.899809625929766,3.5001736197232,131.33309082139712,7.996856307382008,7.806331101418661,487.679778974807,27.99115908504164,38.70282448488731,0.02440621233086326,17.88648165810005,1087993.7247508846,1087993.7247508846,-5599.874147182228,50.016916780405495,79.99990720280047,-27.536493873558758,44.27042872298782,25.017067578249087,48.67440822579133,6394.914740243397,941.9711315159457,958.2500854862953
416,166.19640221461884,332.0,498.19640221461884,460.28437750634197,48.5803046667815,43.84302830348158,1602.9343204517002,20.073541584231357,-50.12028989404578,0.05465468945787182,862.5521930460975,844.8061934673198,15833.427922212215,2818.350170153775,18651.77809236599,1.3023749416847763,36.30493635273697,122.22855531748662,-311.10405217520673,-5199.88313666921,417.70528021606435,17.62665589338009,-21.996716065138482,3.2501612183144,128.51832637172836,7.997177004279711,7.751359920028883,445.7152955144969,28.010015298432528,38.09343475392053,0.022662914561830533,16.608875631320476,1087993.7247508846,1087993.7247508846,-5199.88313666921,50.01117096651928,79.99989621837179,14.56908199184507,41.86663580280215,25.011335694189047,49.54444034281901,5082.8109770295405,958.5220559185547,970.1859984837611
417,166.40441575178602,332.0,498.40441575178596,460.49656759913256,48.61736429318817,43.876474084865805,1602.955114744287,20.067486902437842,-50.14765742621437,0.054666947668033566,862.505836594998,844.7470210317805,15828.652164662544,2817.5000853099327,18646.152249972478,1.2686884502841675,33.51223719597587,112.82631921243588,-287.1729712386526,-4799.892126156198,375.6010637569753,11.869288972991653,-15.208760841241444,3.0001488169056016,125.19414425060948,7.999446836261194,7.999110726705132,403.61234031788723,28.011276560911952,37.36965924671281,0.020919606110008857,15.331271260085352,1087993.7247508846,1087993.7247508846,-4799.892126156198,50.00710626082635,79.99992425588376,56.88422728124517,94.74484689533591,25.00722565488836,50.415837709092735,3422.6214488055407,1000.69944056297,987.8048137187437
418,167.0803725383882,332.0,499.0803725383882,461.17026220476635,48.698059800105916,43.94930062265773,1602.970314574934,20.063543481504578,-49.48986007097989,0.055488926490473454,862.4373289139472,844.9175290925572,15825.541708500552,2816.946424113098,18642.48813261365,1.2600234339580827,30.719836887801204,103.42508924689805,-263.2418903020984,-4399.901115643185,341.9494335876979,10.967531915148257,-13.792319597697329,2.7501364154968004,124.33908065826843,7.572176428876826,7.931229454513799,368.6258084586895,26.676374870991587,37.233083176600935,0.01917648421077931,13.97858018593927,1087993.7247508846,1087993.7247508846,-4399.901115643185,68.3485436129792,79.99917913590502,92.54445374607681,40.726703684017416,53.98807613924416,50.810828530631206,3109.094815811832,977.0148792635408,991.2745306813857
419,168.369659888481,332.0,500.369659888481,462.4481948682089,48.83302075658389,44.071100950492536,1602.970588309759,20.063537121829295,-47.82848064367807,0.05747512575585879,862.3626712170982,845.4512798369261,15825.536692172975,2816.9455312067894,18642.482223379764,1.2765996967229623,27.927194684123062,94.02304488693079,-239.3108093655438,-3999.9101051301645,314.95268727688637,10.367448585395671,-12.583172787318265,2.5001240140879983,125.97482584949915,0.21220806111949989,7.996511687474764,333.51265588753506,18.559968610648692,37.055123622337,0.0174332113112263,12.549539852665792,1087993.7247508846,1087993.7247508846,-3999.910105130164,78.21541660525136,79.99897792716428,128.93553898067373,94.94530477605322,89.76578761096043,30.010168928711185,2826.457243392897,971.0193343262758,900.0362271927619
420,169.475489073548,332.0,501.475489073548,463.54558688919246,48.951849974323004,44.178342615450205,1602.9754673875277,20.062328764515048,-46.42390281348467,0.05914107446433983,862.2916196778119,845.8930404938833,15824.583574938573,2816.7758763390657,18641.35945127764,1.2699997322134382,25.13452033599075,84.62089230558678,-215.37972842898955,-3599.91909461715,281.99195611239156,9.61740779966951,-11.496947796121086,2.250111612679201,125.32354151829144,0.11963973155186149,7.996316860122342,299.42648926696666,17.43453315457505,36.964399600313406,0.01568991834588936,11.182426641006534,1087993.7247508846,1087993.7247508846,-3599.9190946171507,78.59573998623006,79.99883431685065,164.11909762222575,94.99176665855964,91.80586393890626,30.011478546896083,2543.8215971569507,978.6667931835148,900.0441492928477
421,170.60417494176318,332.0,502.6041749417631,464.66567211758877,49.07282171656454,44.28751787804678,1602.9799475831808,20.061230133182843,-44.94785753340105,0.06087469001927055,862.221672196948,846.3611619998318,15823.717006379231,2816.621627135503,18640.338633514733,1.262109576369561,22.341655663854894,75.21809895661355,-191.44864749243513,-3199.9280841041327,249.10223853938425,8.803974982752916,-10.37525023919172,2.0000992112704,124.54494113877598,0.15816243614309328,7.99554370110256,265.54033875572594,16.438100216341734,36.87877320999146,0.013946506573109859,9.841722828961755,1087993.7247508846,1087993.7247508846,-3199.9280841041327,78.98487089727915,79.99933629689633,199.12533336186277,88.36234657031366,93.965812605681,30.00642189113191,2261.1575748928817,982.1553429733871,900.0289917242071
422,171.75334926012187,332.0,503.75334926012187,465.8061208139215,49.19572964860698,44.398440524173026,1602.9840892201632,20.060224366114475,-43.40400810457944,0.06267364384962235,862.1528598156308,846.8541517872683,15822.923686460234,2816.4804161899215,18639.404102650155,1.2600383845122978,19.549175870898203,65.8166013880704,-167.51756655588073,-2799.9370735911166,217.60676694897248,7.926737025762651,-9.215502581907067,1.7500868098616003,124.34055597858097,0.27675415118991936,6.744289485901994,231.87832355935618,14.271556610383689,36.804257406093015,0.012203335056472597,8.52707519437973,1087993.7247508846,1087993.7247508846,-2799.9370735911166,78.01670176683913,79.99840668987015,233.92779725456538,87.09177993448513,88.73153390641917,30.014895522671985,1978.557736678897,976.0766805444575,900.0509971412353
423,172.92203012360258,332.0,504.9220301236026,466.96597079663155,49.3204973177481,44.51104155636158,1602.9879302390348,20.059300649735217,-41.79406162336083,0.06453801581306845,862.085167151612,847.3711865103439,15822.195085747197,2816.3507252630006,18638.545811010197,1.2600320486988503,16.756501480465012,56.414448664311166,-143.58648561932642,-2399.9460630781014,186.51914808287412,6.985212328453333,-8.015639879192774,1.5000744084528008,124.3399307606699,0.558121886361509,5.090244325543132,198.38543295696988,11.866284874095767,36.73622081661113,0.01046004206472965,7.237886170865828,1087993.7247508846,1087993.7247508846,-2399.9460630781014,77.95293051904439,79.99809627471632,268.5805378396617,93.65338172275953,88.4042492131887,30.017274669658555,1695.9261944271627,969.2477430040287,900.0532615850575
424,174.11102039763742,332.0,506.1110203976374,468.1460176356406,49.44720323876002,44.62539183306832,1602.9914597817701,20.058460704788473,-40.11647821321311,0.06647162689266041,862.0185772817683,847.9126212015311,15821.532561512635,2816.2327959492486,18637.76535746188,1.2600267737450113,13.963825768097806,47.012291489970245,-119.65540468277187,-1999.9550525650818,155.4319727047286,5.9798939688953805,-6.781736973374343,1.250062007043999,124.3394102283582,0.8814046029542221,3.5581591558504293,165.05181505404002,9.61984234931141,36.676361768897664,0.008716748247785636,5.973404846737943,1087993.7247508846,1087993.7247508846,-1999.9550525650818,77.83931907781816,79.9976692708002,303.0942025816005,94.60734176337397,87.82521008585306,30.020431466474022,1413.2963435944032,953.979460707294,900.0573239277575
425,175.31719907450037,332.0,507.31719907450037,469.34318490145944,49.57557093850321,44.741241841249554,1602.9947534866528,20.05768437212206,-38.37685013689282,0.06847028208919609,861.9530918323837,848.476229084514,15820.920212801493,2816.1237978786653,18637.044010680158,1.2600346097658854,11.171147945756509,37.61012721193735,-95.72432374621754,-1599.964042052066,124.34635146048298,4.9105212820277035,-5.509260913202818,1.0000496056352,124.34018348670024,1.157693516734328,2.2034861691933876,131.84890162422428,7.502550163741305,36.62287819448217,0.006973453113715719,4.733136655874983,1087993.7247508846,1087993.7247508846,-1599.964042052066,78.26697948136437,79.99704388308245,337.4942832772351,92.73435505156034,90.04896522896297,30.025068594141196,1130.6716136421712,931.9741980383864,900.0793954538119
426,164.96952073218677,327.0,491.96952073218677,454.3307747273703,48.423228713044246,43.701269507756955,1601.293651585973,19.878170586222915,-50.596775827636854,0.05461859197783546,862.6860015500554,844.7718464124457,15679.324940330469,2790.919839378823,18470.24477970929,1.3651194956303458,41.890298337151854,141.03290521765587,-358.96621404831563,-5999.865157695246,505.18739904120764,27.574192034917438,-35.20493144410699,3.750186021132,134.70995737131886,7.998648302752822,7.99743203808546,532.7429774429307,27.555578401723086,39.46048531111127,0.026149508787470688,19.164087961286924,1087993.7247508846,1087993.7247508846,-5999.865157695245,50.056108196576645,79.99992073777985,-78.41220271556055,49.83939142433074,25.056295341666207,47.6043650642641,7951.276923251214,920.2972464197773,943.0489424522548
427,165.10803342817962,327.0,492.1080334281796,454.47238113570154,48.44756010051315,43.72322823602717,1601.3017779967747,19.874379891844253,-50.62079991605005,0.0546352392630204,862.6769157761054,844.7533536654244,15676.334950449118,2790.387621179943,18466.72257162906,1.3376602442699457,39.097617489354384,131.63073075375917,-335.0351331117614,-5599.874147182232,462.0238948425697,23.277195343543926,-29.266973455753842,3.5001736197232014,132.0002791401837,7.998589074285905,7.997399418658214,489.94099320641874,27.917098363849043,38.88227702998313,0.024406211764796956,17.886481771350052,1087993.7247508846,1087993.7247508846,-5599.874147182232,50.020614737490945,79.99990905828149,-35.46861207071709,45.993430634272755,25.02076545076865,48.41595317804093,6712.197228788783,936.3417775626759,954.3983109599338
428,165.246735553146,327.0,492.246735553146,454.6142196477765,48.47205141380585,43.74533129505996,1601.3099984803755,19.870537588149553,-50.64576080415298,0.054651043532059074,862.6678147273,844.7344978831537,15673.304252634784,2789.848156968991,18463.152409603776,1.3089630259668317,36.30493606542258,122.22855435017952,-311.1040521752069,-5199.883136669213,419.8182489956721,18.816859683555677,-23.397785122410173,3.2501612183143997,129.16843836238945,7.998662086976334,7.997524810966082,447.8650490426473,28.046800046975193,38.27716525764282,0.022662914382478173,16.60887567350482,1087993.7247508846,1087993.7247508846,-5199.883136669213,50.01281613822736,79.99989685148464,6.749170605129122,43.110635059823466,25.012980676490997,49.291237267615664,5426.017408528441,952.8917004698824,966.369327638851
429,165.39470758077906,327.0,492.394707580779,454.7654833443576,48.498331779138724,43.7690489479034,1601.319913792362,19.86637804190658,-50.67165361067253,0.05466576177581107,862.6537479596603,844.7100372147738,15670.023323091242,2789.264151510241,18459.287474601482,1.2780467531373085,33.51224691993362,112.8263519502789,-287.172971238653,-4799.8921261562045,378.3716324539734,13.787821636853986,-17.24864232683256,3.000148816905602,126.11762133994122,7.999290152420045,7.998725254599836,406.2610171253997,27.889384671426296,37.6148949341882,0.020919612180071077,15.331270342204956,1087993.7247508846,1087993.7247508846,-4799.8921261562045,50.00779508311749,79.99990104300034,48.5044662189579,74.75840118834947,25.00795096729531,50.19481866126095,3975.8476784818627,973.9047758355399,979.9572691248765
430,165.85426516685425,327.0,492.85426516685425,455.2263273994082,48.56118938453789,43.825777035376454,1601.341222653649,19.860768862401116,-50.35642517108887,0.05508010763158289,862.586074433356,844.7549059767022,15665.598964836883,2788.476615740965,18454.075580577846,1.2600234235913117,30.719836440820018,103.42508774203756,-263.2418903020984,-4399.901115643184,341.9494307743284,10.874736819502854,-13.681506746992286,2.7501364154968004,124.33907963527574,7.549744404230222,7.931046210667704,368.6586804893783,26.70924971504992,37.23640341903849,0.019176483931756673,14.016052543709643,1087993.7247508846,1087993.7247508846,-4399.901115643185,69.35851650631669,79.9991802999133,86.56764691002988,40.705663434788484,56.59163463641247,50.81226301693582,3109.0948054145206,976.2108892757868,991.3705027342729
431,167.14680621968492,327.0,494.14680621968495,456.5074629868735,48.697812266152425,43.949077226814424,1601.3414078000974,19.860786005663336,-48.6937814749147,0.05706198127016377,862.510997864154,845.289202556304,15665.612486945352,2788.4790226762725,18454.091509621627,1.2766076668634476,27.92719402297527,94.0230426610313,-239.31080936554372,-3999.910105130163,314.95465360757737,10.286175721569146,-12.493627080428489,2.5001240140879983,125.97561234276107,0.21303659605551123,7.996516304354708,333.55586195414475,18.601208346567393,37.05992405827607,0.01743321089851299,12.581673594118007,1087993.7247508846,1087993.7247508846,-3999.910105130163,78.21018687139994,79.99897982105658,122.95160103272885,94.94538484712696,89.73823346624677,30.010191835262113,2826.457195535914,970.9489954870252,900.0361304332587
432,168.2685719285744,327.0,495.26857192857443,457.6206140254421,48.81940830041795,44.05881590401008,1601.3460584900513,19.859626180642284,-47.2660806018355,0.05874903410952345,862.4391263054305,845.7390353886759,15664.69765057748,2788.3161818027916,18453.01383238027,1.2860185268815998,25.134341012833136,84.62028857472558,-215.37972842898972,-3599.9190946171534,285.5487846127922,17.533374761416567,-20.094995145889524,2.250111612679202,126.90427577180938,7.999601458092967,7.999075862983317,310.2099158069799,24.6611311941877,38.29562079140275,0.015689806405591023,11.208384451178754,1087993.7247508846,1087993.7247508846,-3599.919094617154,50.02840100828507,79.99940507552517,147.41069821846227,74.93223268820928,25.029342523432536,50.69811868122558,4670.032427259903,934.2263186797968,960.3509507772085
433,169.38206469317475,327.0,496.3820646931747,458.72578329402324,48.94037739432963,44.16798877652693,1601.3510540826558,19.858380978358365,-45.81874345089194,0.06044368299918443,862.3686740613717,846.1965308212233,15663.71547109868,2788.141353855565,18451.856824954244,1.2623344646378178,22.341846760940076,75.21874232699216,-191.4486474924351,-3199.9280841041323,249.14662467834782,8.741257141332992,-10.307476518839454,2.0000992112703995,124.56713310741111,0.11967126953468733,7.991263425137229,265.5710397838589,16.42441510551107,36.88303703016709,0.01394662586313896,9.865753162482486,1087993.7247508846,1087993.7247508846,-3199.9280841041323,78.71265218532018,79.99865203654188,193.15474351016425,88.39345862873826,92.44843972694142,30.013066996348524,2261.1897888508774,982.0379673544933,900.0588175860656
434,170.53198506831382,327.0,497.5319850683138,459.8670229565836,49.064729553702655,44.28021481710832,1601.355324648427,19.85733028643034,-44.27685589349057,0.06223391877996445,862.2992566227492,846.6886573822471,15662.886715752189,2787.99383540389,18450.88055115608,1.260038352039015,19.549175330346074,65.81659956818274,-167.51756655588073,-2799.9370735911166,217.6067613408845,7.872730764043034,-9.157943978548529,1.7500868098616,124.34055277411822,0.27685851927798316,6.744173677562783,231.902171827,14.295410486115484,36.80804265763175,0.012203334719039652,8.547388169061195,1087993.7247508846,1087993.7247508846,-2799.937073591116,78.01462731992744,79.99840890189729,227.96485112958368,87.1126643477413,88.72078871674759,30.014949053050692,1978.5577562697729,976.0489420835924,900.0508744915512
435,171.7011494104119,327.0,498.70114941041186,461.02740477281736,49.19093383702808,44.394112372996666,1601.3592952922818,19.856361732217266,-42.66919184473321,0.06408875248677022,862.2310012058299,847.2047866940045,15662.12274825512,2787.857849189412,18449.980597444533,1.2600155472338026,16.75629839253101,56.413764924102004,-143.5864856193264,-2399.946063078101,186.51670541547844,6.939503691429874,-7.967042166481695,1.5000744084528006,124.3383023965155,0.6067022002750327,5.041325823841374,198.4023916137331,11.885686198254675,36.73936115282595,0.01045991528955925,7.2547367339005335,1087993.7247508846,1087993.7247508846,-2399.9460630781005,78.48122255611494,79.99906585926834,262.62501315908423,94.61788228363918,91.18292483545353,30.008553455944494,1695.8848075443161,969.2147525215423,900.0263755437002
436,172.89056692138726,327.0,499.89056692138723,462.2079258730559,49.31908347778419,44.5097655860691,1601.3629440635834,19.855480093838946,-40.993812343321686,0.0660124687278538,862.1638993935534,847.7454294391027,15661.427337449903,2787.7340660660825,18449.161403515984,1.2600267440729658,13.963825304508696,47.01228992919552,-119.65540468277189,-1999.955052565082,155.43196904450122,5.942543120605619,-6.742674727658884,1.2500620070439994,124.3394073003215,0.881889195919912,3.557053384809539,165.06650029089744,9.634531246396243,36.67962499299166,0.008716747958395846,5.987003524761688,1087993.7247508846,1087993.7247508846,-1999.955052565082,77.83914114163608,79.99767192666671,297.14142558215843,94.60767628423203,87.8242881085655,30.02051740750523,1413.2964852674318,953.9281839712828,900.057213538488
437,174.0971658054726,327.0,501.09716580547257,463.4055605348659,49.448909550317225,44.6269317547796,1601.366354196775,19.854663140996568,-39.25634359937021,0.06800088285565735,862.0979332982921,848.3083236885631,15660.782948721024,2787.6193648723415,18448.402313593364,1.2600345738615424,11.171147518845924,37.61012577464895,-95.72432374621754,-1599.964042052066,124.34634791726755,4.881094901691504,-5.478732323856845,1.0000496056351997,124.3401799436606,1.1580124630576765,2.202466946143236,131.85984348590273,7.513495568635165,36.625917449739774,0.006973452847222094,4.743680128752345,1087993.7247508846,1087993.7247508846,-1599.964042052066,78.26740296797544,79.99704694020689,331.5457170489632,92.73210310068181,90.05118991855154,30.025180090135155,1130.6718837461308,931.9231549429368,900.0792505583879
438,164.1552004837929,322.0,486.1552004837929,448.79921725044585,48.33668310979229,43.62316334191579,1599.6525812724026,19.671308374628463,-51.14692127125498,0.054631002341366926,862.7944023734759,844.6833817289846,15516.158022157786,2761.8761279440864,18278.034150101874,1.3451536810222533,39.09761685445309,131.6307286162243,-335.0351331117617,-5599.874147182236,464.6121057495534,24.375682937488055,-30.64403699469802,3.500173619723199,132.73973128975697,7.998621605052525,7.997415983364929,492.2506773319264,27.63857158237296,39.0655762012405,0.02440621136846743,17.88648183979704,1087993.7247508846,1087993.7247508846,-5599.874147182235,50.0280179827069,79.9999103573901,-43.45146008148062,47.71610206569395,25.028173598155025,48.15151031642502,7028.956498214194,930.1676784276905,950.1346788157532
439,164.29461646610886,322.0,486.29461646610883,448.94179744545505,48.361539270717216,43.64559567070464,1599.6609234524456,19.66744421883358,-51.17131212656322,0.05464723604370292,862.785054687021,844.6644648498458,15513.110088040048,2761.3335956711285,18274.443683711175,1.316463572570013,36.304935778329096,122.22855338361613,-311.1040521752068,-5199.883136669211,422.2238680078148,19.982060950975534,-24.78759708884606,3.2501612183143993,129.90859211186725,7.998657469948349,7.997502362717403,450.0460303199415,27.822162312126697,38.46356466736071,0.0226629142032636,16.608875703128234,1087993.7247508846,1087993.7247508846,-5199.883136669211,50.01520828665137,79.99989748411075,-1.1042328744865655,44.56120354805434,25.015373192524965,49.0287939737062,5762.014120401852,946.5592271399521,962.0498103624035
440,164.434185600677,322.0,486.434185600677,449.0845561636023,48.386509221236636,43.668130692970735,1599.6693229638126,19.66354560740873,-51.196589333120805,0.05466268278995837,862.7757220366542,844.6452354569215,15510.034976319825,2760.7862257849283,18270.82120210475,1.2862123224076532,33.512251756756335,112.82636823450667,-287.1729712386527,-4799.892126156199,380.78908687584914,15.260707503703705,-18.874846806654123,3.000148816905602,126.92339950942853,7.9990540514952775,7.998107059627006,408.5242981690014,27.735211293152272,37.824447598787906,0.02091961519939882,15.331269869781007,1087993.7247508846,1087993.7247508846,-4799.892126156199,50.009043495658204,79.99988949661595,40.56025799460095,52.142841726569955,25.00921785510755,49.95238998859974,4400.567696944217,964.090386431579,974.9272934205388
441,164.6324430377251,322.0,486.63244303772507,449.28670410251993,48.421924422913555,43.70009240461797,1599.6870835104346,19.65800867543092,-51.21323628504062,0.054686827462336295,862.7372590185315,844.5983230860749,15505.667604821725,2760.008833658267,18265.676438479994,1.2600234273658462,30.719830316405712,103.42506712284944,-263.2418903020983,-4399.901115643183,341.94943179867425,10.784583546217508,-13.576101361815077,2.7501364154968004,124.33908000774666,7.538545436495594,7.93160485206694,368.6998606866129,26.750428887938618,37.24056282859061,0.0191764801086657,14.052619934864971,1087993.7247508846,1087993.7247508846,-4399.901115643183,69.89426664511849,79.9991962488333,80.58684341590708,40.696826329364626,58.04356745335315,50.80708689041139,3109.0948851647922,975.7566201063238,991.4241214572062
442,165.92012430715818,322.0,487.9201243071582,450.56305268901804,48.559515680556295,43.824266541534556,1599.687383855484,19.65799545917102,-49.56219096227358,0.05664929655761376,862.6618430657867,845.1284888332879,15505.65718021889,2760.0069780789627,18265.664158297852,1.2766155980106575,27.927193346041694,94.02304038198548,-239.31080936554375,-3999.9101051301636,314.9566103181526,10.20419565479064,-12.403195299642281,2.500124014087999,125.97639498816753,0.21390064872450387,7.996520846431649,333.59969224221476,18.64308192406213,37.06479384871479,0.017433210475945187,12.614226863281665,1087993.7247508846,1087993.7247508846,-3999.910105130164,78.20500773951211,79.99898176017307,116.96336044680321,94.94545885540317,89.71093028845321,30.010210426793797,2826.4571476189994,970.878025399754,900.0360364185797
443,167.03618740528827,322.0,489.0361874052883,451.6706324060849,48.681960039825064,43.934770819880356,1599.6923113018156,19.656753860408738,-48.1475355613829,0.058315844655763824,862.5893422419198,845.573291825014,15504.67784309353,2759.8326560706487,18264.51049916418,1.2855397700060731,25.134340932495018,84.62028830424961,-215.37972842898992,-3599.9190946171566,285.4424809779116,17.318830758925746,-19.86730108181205,2.2501116126792016,126.85703205541702,7.999604045666828,7.9990855315002065,310.14585450877433,24.70337353086275,38.287712381456856,0.015689806355440976,11.237464470226602,1087993.7247508846,1087993.7247508846,-3599.919094617156,50.02787966206047,79.9994053312341,141.5247778973106,75.33861888477446,25.028820576948025,50.704017414073235,4649.152811145608,934.5922753059012,960.5878820468297
444,168.15647862699646,322.0,490.15647862699643,452.7825533701685,48.80491068330291,44.045732012464576,1599.6972897016522,19.655503048132793,-46.692146634766765,0.060013811745736605,862.5181727259976,846.0334465111397,15503.691238615578,2759.6570404735726,18263.34827908915,1.2623366280932704,22.3418461708359,75.21874034027664,-191.44864749243507,-3199.928084104132,249.14705167898725,8.67798734198105,-10.239268991440502,2.0000992112703995,124.56734659714053,0.11984966062548069,7.9912707878127485,265.6008829142802,16.45383123529294,36.887181703793104,0.013946625494773691,9.890045810819387,1087993.7247508846,1087993.7247508846,-3199.928084104131,78.71082891878606,79.99865414950688,187.1816704558881,88.42062445355769,92.43836871143995,30.013104496851255,2261.189774478112,982.0075092650777,900.0586411780824
445,169.30693621281821,322.0,491.30693621281824,453.92437336184565,48.930706357767434,44.159260804715544,1599.7016836435423,19.65441033733827,-45.152532790237466,0.06179495784477389,862.4481488723621,846.5245888109255,15502.829340004799,2759.503622520854,18262.332962525652,1.2600383187078643,19.54917477696874,65.8165977051162,-167.5175665558807,-2799.937073591116,217.60675558464402,7.818319251693742,-9.099901444691257,1.7500868098616,124.3405494850011,0.2769662460302501,6.744056610833939,231.9263349766337,14.319579391989707,36.8118778879595,0.012203334373600475,8.567935393749453,1087993.7247508846,1087993.7247508846,-2799.9370735911157,78.01251783827324,79.99841116640773,221.99803838521188,87.13371540226477,88.70986707921962,30.014998235206143,1978.5577753274288,976.0209615861997,900.0507533552353
446,170.47660228552456,322.0,492.47660228552456,455.0853003320131,49.05836697670767,44.27447268261189,1599.7057721429667,19.653401270931653,-43.54703679814778,0.06364036126818896,862.3793320649916,847.0398507043509,15502.033417663404,2759.3619483440857,18261.39536600749,1.2600319117795735,16.75650046455037,56.41444524401102,-143.58648561932637,-2399.9460630781,186.5191278150825,6.8938102615213035,-7.919150209073497,1.5000744084528008,124.33991724947906,0.5581460138556934,5.089413910908773,198.42358124518512,11.904453430102617,36.74328496400725,0.010460041430557334,7.271773411459771,1087993.7247508846,1087993.7247508846,-2399.9460630781005,77.94702752511252,79.99810112484664,256.661719086828,93.69732363918513,88.37388991787788,30.017405897602355,1695.926322166308,969.1977152065487,900.0529698629146
447,171.66653450078033,322.0,493.6665345007803,456.2663800394931,49.1879938821855,44.3914591059112,1599.7095370273746,19.652479865738226,-41.8737529902207,0.06555428938372093,862.311701824006,847.5797184355399,15501.306639946768,2759.2325819105245,18260.539221857292,1.260026714641208,13.963824828963654,47.01228832816851,-119.6554046827719,-1999.9550525650823,155.43196541391475,5.9049399996181595,-6.7033190624233345,1.2500620070439994,124.33940439599641,0.8823816983893938,3.5559370933706607,165.08136810208947,9.649402688174694,36.682928787147524,0.008716747661542604,6.000746211558318,1087993.7247508846,1087993.7247508846,-1999.9550525650823,77.8389748112674,79.99767465102681,291.1850119374036,94.6080671417213,87.8234198753378,30.020598888335186,1413.2966267017375,953.8765075707408,900.0571047456905
448,172.87360617087336,322.0,494.87360617087336,457.46453146498925,49.31930712694424,44.50996742622883,1599.713057866536,19.65162473432554,-40.1383276518728,0.06753256924571777,862.2452478639902,848.141928389679,15500.632137067942,2759.1125203980932,18259.744657466035,1.2600345384625016,11.171147080661205,37.61012429940369,-95.72432374621748,-1599.9640420520652,124.34634442391777,4.851480080836863,-5.44798649295885,1.0000496056352,124.34017645048407,1.158355625823416,2.2014177046722754,131.8709154168173,7.5245709928995215,36.62899283354856,0.0069734525736907405,4.75433062195212,1087993.7247508846,1087993.7247508846,-1599.9640420520655,78.26851704145295,79.99705007804404,325.593616048172,92.72924354663175,90.05698280054342,30.025286962124003,1130.6721544226646,931.8705229037994,900.0791103486491
